
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  hb_revive_ADORB_model,                  !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_060ac412,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.687799999999, 8.013700000001, 2.968745929798, !- X,Y,Z Vertex 1 {m}
  16.687799999999, 8.31215, 2.883383719193, !- X,Y,Z Vertex 2 {m}
  13.461999999999, 8.31215, 2.883383719193, !- X,Y,Z Vertex 3 {m}
  13.461999999999, 8.013700000001, 2.968745929798; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_0ee59ad4,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8176, 10.09015, 0,                   !- X,Y,Z Vertex 1 {m}
  13.8176, 10.09015, -2.159,              !- X,Y,Z Vertex 2 {m}
  13.8176, 8.02005, -2.159,               !- X,Y,Z Vertex 3 {m}
  13.8176, 8.02005, 0;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_40878738,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0127, 11.66495, 2.946043522005,      !- X,Y,Z Vertex 1 {m}
  -0.3048, 11.66495, 2.857633432984,      !- X,Y,Z Vertex 2 {m}
  -0.3048, 7.986756215134, 2.857633432984, !- X,Y,Z Vertex 3 {m}
  -0.0127, 7.986756215134, 2.946043522005; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_66d0b769,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.461999999999, 8.032750000001, 2.6527125, !- X,Y,Z Vertex 1 {m}
  13.462, 8.032750000001, 0.3556,         !- X,Y,Z Vertex 2 {m}
  13.462, 10.05205, 0.3556,               !- X,Y,Z Vertex 3 {m}
  13.462, 10.05205, 2.6527125;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_6cba224f,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.731999999999, 10.09015, 0,           !- X,Y,Z Vertex 1 {m}
  14.732, 10.09015, -2.159,               !- X,Y,Z Vertex 2 {m}
  13.8176, 10.09015, -2.159,              !- X,Y,Z Vertex 3 {m}
  13.8176, 10.09015, 0;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_94f94873,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.166099999999, 11.56335, 2.6527125,    !- X,Y,Z Vertex 1 {m}
  8.166099999999, 8.032750000001, 2.6527125, !- X,Y,Z Vertex 2 {m}
  13.461999999999, 8.032750000001, 2.6527125, !- X,Y,Z Vertex 3 {m}
  13.461999999999, 11.56335, 2.6527125;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ab31c708,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.602199999999, 1.2446, 0,             !- X,Y,Z Vertex 1 {m}
  17.602199999999, 1.2446, -1.4986,       !- X,Y,Z Vertex 2 {m}
  17.602199999999, 2.7686, -1.4986,       !- X,Y,Z Vertex 3 {m}
  17.6022, 2.7686, 0;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_cb2f49e9,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.0127, 2.9972,                     !- X,Y,Z Vertex 1 {m}
  0, -0.3937, 2.883383719193,             !- X,Y,Z Vertex 2 {m}
  16.6878, -0.393699999999, 2.883383719193, !- X,Y,Z Vertex 3 {m}
  16.6878, -0.012699999999, 2.9972;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_ebe392de,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.687799999999, 1.2446, 0,             !- X,Y,Z Vertex 1 {m}
  16.687799999999, 1.2446, -1.4986,       !- X,Y,Z Vertex 2 {m}
  17.602199999999, 1.2446, -1.4986,       !- X,Y,Z Vertex 3 {m}
  17.602199999999, 1.2446, 0;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f823b8c2,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.6022, 2.7686, 0,                     !- X,Y,Z Vertex 1 {m}
  17.602199999999, 2.7686, -1.4986,       !- X,Y,Z Vertex 2 {m}
  16.687799999999, 2.7686, -1.4986,       !- X,Y,Z Vertex 3 {m}
  16.6878, 2.7686, 0;                     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_fd8158a0,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.731999999999, 8.02005, 0,            !- X,Y,Z Vertex 1 {m}
  14.731999999999, 8.02005, -2.159,       !- X,Y,Z Vertex 2 {m}
  14.732, 10.09015, -2.159,               !- X,Y,Z Vertex 3 {m}
  14.731999999999, 10.09015, 0;           !- X,Y,Z Vertex 4 {m}

Zone,
  Wholehouse_879bd36e,                    !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  6.5024,                                 !- Ceiling Height {m}
  820.328491366919,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Wholehouse_879bd36e_Space,              !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ProgramType_692936d6;                   !- Space Type

SpaceList,
  ProgramType_692936d6,                   !- Name
  Wholehouse_879bd36e_Space;              !- Space Name 1

Lights,
  rv2024_Residence_Lighting,              !- Name
  ProgramType_692936d6,                   !- Zone or ZoneList or Space or SpaceList Name
  rv2024_Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.858137875618,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  rv2024_Lighting_Day Schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.008,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.024,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.056,                                  !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.022,                                  !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.015,                                  !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.026,                                  !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.015,                                  !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.056,                                  !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.078,                                  !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.105,                                  !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.126,                                  !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.128,                                  !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.088,                                  !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.049,                                  !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.02;                                   !- Value Until Time 17

Schedule:Week:Daily,
  rv2024_Lighting Week Rule - Jan1-Dec31, !- Name
  rv2024_Lighting_Day Schedule,           !- Sunday Schedule:Day Name
  rv2024_Lighting_Day Schedule,           !- Monday Schedule:Day Name
  rv2024_Lighting_Day Schedule,           !- Tuesday Schedule:Day Name
  rv2024_Lighting_Day Schedule,           !- Wednesday Schedule:Day Name
  rv2024_Lighting_Day Schedule,           !- Thursday Schedule:Day Name
  rv2024_Lighting_Day Schedule,           !- Friday Schedule:Day Name
  rv2024_Lighting_Day Schedule,           !- Saturday Schedule:Day Name
  rv2024_Lighting_Day Schedule,           !- Holiday Schedule:Day Name
  rv2024_Lighting_Day Schedule,           !- SummerDesignDay Schedule:Day Name
  rv2024_Lighting_Day Schedule,           !- WinterDesignDay Schedule:Day Name
  rv2024_Lighting_Day Schedule,           !- CustomDay1 Schedule:Day Name
  rv2024_Lighting_Day Schedule;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  rv2024_Lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  rv2024_Residence_People,                !- Name
  ProgramType_692936d6,                   !- Zone or ZoneList or Space or SpaceList Name
  rv2024_Occupant_Presence,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0365601977243739,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  rv2024_Occupant_Activity;               !- Activity Level Schedule Name

Schedule:Day:Interval,
  rv2024_Occupant_Presence_Day_Schedule,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.55,                                   !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  1;                                      !- Value Until Time 7

Schedule:Week:Daily,
  rv2024_Occupant_Presence Week Rule - Jan1-Dec31, !- Name
  rv2024_Occupant_Presence_Day_Schedule,  !- Sunday Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule,  !- Monday Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule,  !- Tuesday Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule,  !- Wednesday Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule,  !- Thursday Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule,  !- Friday Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule,  !- Saturday Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule,  !- Holiday Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule,  !- SummerDesignDay Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule,  !- WinterDesignDay Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule,  !- CustomDay1 Schedule:Day Name
  rv2024_Occupant_Presence_Day_Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Occupant_Presence,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  rv2024_Occupant_Presence Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  rv2024_Occupant_Activity_Day_Schedule,  !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  rv2024_Occupant_Activity Week Rule - Jan1-Dec31, !- Name
  rv2024_Occupant_Activity_Day_Schedule,  !- Sunday Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule,  !- Monday Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule,  !- Tuesday Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule,  !- Wednesday Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule,  !- Thursday Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule,  !- Friday Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule,  !- Saturday Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule,  !- Holiday Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule,  !- SummerDesignDay Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule,  !- WinterDesignDay Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule,  !- CustomDay1 Schedule:Day Name
  rv2024_Occupant_Activity_Day_Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Occupant_Activity,               !- Name
  Activity Level,                         !- Schedule Type Limits Name
  rv2024_Occupant_Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  rv2024_Residence_ElectricEquipment,     !- Name
  ProgramType_692936d6,                   !- Zone or ZoneList or Space or SpaceList Name
  rv2024_MEL,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.5311441024367,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  rv2024_MEL_Day Schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.008,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.024,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.056,                                  !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.022,                                  !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.015,                                  !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.026,                                  !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.015,                                  !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.056,                                  !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.078,                                  !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.105,                                  !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.126,                                  !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.128,                                  !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.088,                                  !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.049,                                  !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.02;                                   !- Value Until Time 17

Schedule:Week:Daily,
  rv2024_MEL Week Rule - Jan1-Dec31,      !- Name
  rv2024_MEL_Day Schedule,                !- Sunday Schedule:Day Name
  rv2024_MEL_Day Schedule,                !- Monday Schedule:Day Name
  rv2024_MEL_Day Schedule,                !- Tuesday Schedule:Day Name
  rv2024_MEL_Day Schedule,                !- Wednesday Schedule:Day Name
  rv2024_MEL_Day Schedule,                !- Thursday Schedule:Day Name
  rv2024_MEL_Day Schedule,                !- Friday Schedule:Day Name
  rv2024_MEL_Day Schedule,                !- Saturday Schedule:Day Name
  rv2024_MEL_Day Schedule,                !- Holiday Schedule:Day Name
  rv2024_MEL_Day Schedule,                !- SummerDesignDay Schedule:Day Name
  rv2024_MEL_Day Schedule,                !- WinterDesignDay Schedule:Day Name
  rv2024_MEL_Day Schedule,                !- CustomDay1 Schedule:Day Name
  rv2024_MEL_Day Schedule;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_MEL,                             !- Name
  Fractional,                             !- Schedule Type Limits Name
  rv2024_MEL Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneInfiltration:DesignFlowRate,
  rv2024_Residence_Infiltration,          !- Name
  ProgramType_692936d6,                   !- Zone or ZoneList or Space or SpaceList Name
  rv2024_Infiltration,                    !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  1312C0,                                 !- Name
  Wall,                                   !- Surface Type
  Uninsulated Stem Wall,                  !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Foundation,       !- Outside Boundary Condition
  Basement Details, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3942, 8.013700000009, 0,              !- X,Y,Z Vertex 1 {m}
  4.3942, 8.013700000009, -2.1971,        !- X,Y,Z Vertex 2 {m}
  4.3942, 0, -2.1971,                     !- X,Y,Z Vertex 3 {m}
  4.3942, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  16A229,                                 !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0767, 3.959225, 4.3053,               !- X,Y,Z Vertex 1 {m}
  0, 8.072016907684, 2.946043522005,      !- X,Y,Z Vertex 2 {m}
  -1e-12, 3.959225, 4.3053;               !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  1A951B,                                 !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1e-12, 3.959225, 4.3053,               !- X,Y,Z Vertex 1 {m}
  0, 1e-12, 2.9972,                       !- X,Y,Z Vertex 2 {m}
  16.687799999999, 1e-12, 2.9972,         !- X,Y,Z Vertex 3 {m}
  16.6878, 3.959225000001, 4.3053;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  22F24D,                                 !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.6713, 2.946043522005,             !- X,Y,Z Vertex 1 {m}
  0, 11.6713, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 1e-12, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1e-12, 2.9972,                       !- X,Y,Z Vertex 4 {m}
  -1e-12, 3.959225, 4.3053,               !- X,Y,Z Vertex 5 {m}
  0, 8.072016907684, 2.946043522005;      !- X,Y,Z Vertex 6 {m}

FenestrationSurface:Detailed,
  5ADD37_58d48385,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  22F24D,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.604887, 2.3876,                    !- X,Y,Z Vertex 1 {m}
  0, 4.604887, 1.426628,                  !- X,Y,Z Vertex 2 {m}
  0, 4.075715, 1.426628,                  !- X,Y,Z Vertex 3 {m}
  0, 4.075715, 2.3876;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  5E21AF_5c512865,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  22F24D,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.21995, 2.3876,                     !- X,Y,Z Vertex 1 {m}
  0, 7.21995, 0.3556,                     !- X,Y,Z Vertex 2 {m}
  0, 6.30555, 0.3556,                     !- X,Y,Z Vertex 3 {m}
  0, 6.30555, 2.3876;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  8F337D_85ebcfd3,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  22F24D,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.869549, 2.3241,                    !- X,Y,Z Vertex 1 {m}
  0, 9.869549, 1.901702,                  !- X,Y,Z Vertex 2 {m}
  0, 9.447151, 1.901702,                  !- X,Y,Z Vertex 3 {m}
  0, 9.447151, 2.3241;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  45825F,                                 !- Name
  Wall,                                   !- Surface Type
  Uninsulated Stem Wall,                  !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Foundation,       !- Outside Boundary Condition
  Basement Details, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.687799999999, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  16.687799999999, 0, -2.1971,            !- X,Y,Z Vertex 2 {m}
  16.687799999999, 8.013700000001, -2.1971, !- X,Y,Z Vertex 3 {m}
  16.687799999999, 8.013700000001, 0,     !- X,Y,Z Vertex 4 {m}
  16.687799999999, 2.7686, 0,             !- X,Y,Z Vertex 5 {m}
  16.687799999999, 2.7686, -1.4986,       !- X,Y,Z Vertex 6 {m}
  16.687799999999, 1.2446, -1.4986,       !- X,Y,Z Vertex 7 {m}
  16.687799999999, 1.2446, 0;             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  468B21,                                 !- Name
  Wall,                                   !- Surface Type
  Uninsulated Stem Wall,                  !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.687799999999, 1.2446, 0,             !- X,Y,Z Vertex 1 {m}
  16.687799999999, 1.2446, -1.4986,       !- X,Y,Z Vertex 2 {m}
  16.687799999999, 2.7686, -1.4986,       !- X,Y,Z Vertex 3 {m}
  16.687799999999, 2.7686, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  DF0118_462d1d8e,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  468B21,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.6878, 1.4986, -0.0508,               !- X,Y,Z Vertex 1 {m}
  16.6878, 1.4986, -1.397,                !- X,Y,Z Vertex 2 {m}
  16.6878, 2.5146, -1.397,                !- X,Y,Z Vertex 3 {m}
  16.6878, 2.5146, -0.0508;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  568FE7,                                 !- Name
  Wall,                                   !- Surface Type
  Uninsulated Stem Wall,                  !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Foundation,       !- Outside Boundary Condition
  Basement Details, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3942, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  4.3942, 0, -2.1971,                     !- X,Y,Z Vertex 2 {m}
  16.687799999999, 0, -2.1971,            !- X,Y,Z Vertex 3 {m}
  16.687799999999, 0, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  6183FD,                                 !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.076699999999, 11.6713, 4.3053,        !- X,Y,Z Vertex 1 {m}
  0, 11.6713, 2.946043522005,             !- X,Y,Z Vertex 2 {m}
  0, 8.072016907684, 2.946043522005,      !- X,Y,Z Vertex 3 {m}
  4.0767, 3.959225, 4.3053;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  64DDB4,                                 !- Name
  Wall,                                   !- Surface Type
  Uninsulated Stem Wall,                  !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Foundation,       !- Outside Boundary Condition
  Basement Details, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.687799999999, 8.013700000001, 0,     !- X,Y,Z Vertex 1 {m}
  16.687799999999, 8.013700000001, -2.1971, !- X,Y,Z Vertex 2 {m}
  4.3942, 8.013700000009, -2.1971,        !- X,Y,Z Vertex 3 {m}
  4.3942, 8.013700000009, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  6F6DD2,                                 !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1534, 8.013700000009, 2.968745929796, !- X,Y,Z Vertex 1 {m}
  8.153399999999, 8.013700000009, 0,      !- X,Y,Z Vertex 2 {m}
  8.1534, 11.6713, 0,                     !- X,Y,Z Vertex 3 {m}
  8.1534, 11.6713, 2.968745929796;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  9BA2B9_7786bc7a,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  6F6DD2,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.1534, 8.752766, 2.3368,               !- X,Y,Z Vertex 1 {m}
  8.1534, 8.752766, 0.3556,               !- X,Y,Z Vertex 2 {m}
  8.1534, 10.511716, 0.3556,              !- X,Y,Z Vertex 3 {m}
  8.1534, 10.511716, 2.3368;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  92789E,                                 !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.687799999999, 1e-12, 2.9972,         !- X,Y,Z Vertex 1 {m}
  16.687799999999, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  16.687799999999, 8.013700000001, 0,     !- X,Y,Z Vertex 3 {m}
  16.687799999999, 8.013700000014, 2.968745929796, !- X,Y,Z Vertex 4 {m}
  16.6878, 3.959225000001, 4.3053;        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  9C0F3A,                                 !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.879895897072, -0.3556, 2.6416,        !- X,Y,Z Vertex 1 {m}
  5.879895897072, -0.3556, 0.9144,        !- X,Y,Z Vertex 2 {m}
  7.149895840759, -0.3556, 0.9144,        !- X,Y,Z Vertex 3 {m}
  7.149895840759, -0.3556, 2.6416;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  847485_13faf266,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  9C0F3A,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.981496, -0.3556, 2.4384,              !- X,Y,Z Vertex 1 {m}
  5.981496, -0.3556, 1.1176,              !- X,Y,Z Vertex 2 {m}
  7.048296, -0.3556, 1.1176,              !- X,Y,Z Vertex 3 {m}
  7.048296, -0.3556, 2.4384;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  A20E06,                                 !- Name
  Roof,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.575095897072, 0, 2.6416,              !- X,Y,Z Vertex 1 {m}
  5.879895897072, -0.3556, 2.6416,        !- X,Y,Z Vertex 2 {m}
  7.149895840759, -0.3556, 2.6416,        !- X,Y,Z Vertex 3 {m}
  7.454695840759, 0, 2.6416;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  A8C326,                                 !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.575095897072, 0, 2.6416,              !- X,Y,Z Vertex 1 {m}
  5.575095897072, 0, 0.9144,              !- X,Y,Z Vertex 2 {m}
  5.879895897072, -0.3556, 0.9144,        !- X,Y,Z Vertex 3 {m}
  5.879895897072, -0.3556, 2.6416;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  4F420B_35653ad5,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  A8C326,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.641216, -0.07714, 2.4384,             !- X,Y,Z Vertex 1 {m}
  5.641216, -0.07714, 1.1176,             !- X,Y,Z Vertex 2 {m}
  5.813775, -0.27846, 1.1176,             !- X,Y,Z Vertex 3 {m}
  5.813775, -0.27846, 2.4384;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  BABDD6,                                 !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.149895840759, -0.3556, 2.6416,        !- X,Y,Z Vertex 1 {m}
  7.149895840759, -0.3556, 0.9144,        !- X,Y,Z Vertex 2 {m}
  7.454695840759, 0, 0.9144,              !- X,Y,Z Vertex 3 {m}
  7.454695840759, 0, 2.6416;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  1A39E1_98daafe0,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  BABDD6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.216016, -0.27846, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.216016, -0.27846, 1.1176,             !- X,Y,Z Vertex 2 {m}
  7.388575, -0.07714, 1.1176,             !- X,Y,Z Vertex 3 {m}
  7.388575, -0.07714, 2.4384;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Basement,                               !- Name
  Floor,                                  !- Surface Type
  Exterior Slab UnIns,                    !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Foundation,       !- Outside Boundary Condition
  Basement Details, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.687799999999, 8.013700000001, -2.1971, !- X,Y,Z Vertex 1 {m}
  16.687799999999, 0, -2.1971,            !- X,Y,Z Vertex 2 {m}
  4.3942, 0, -2.1971,                     !- X,Y,Z Vertex 3 {m}
  4.3942, 8.013700000009, -2.1971;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  BE97CE,                                 !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.0767, 3.959225, 4.3053,               !- X,Y,Z Vertex 1 {m}
  8.1534, 8.013700000009, 2.968745929796, !- X,Y,Z Vertex 2 {m}
  8.1534, 11.6713, 2.968745929796,        !- X,Y,Z Vertex 3 {m}
  4.076699999999, 11.6713, 4.3053;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  C90A16,                                 !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1534, 11.6713, 2.968745929796,        !- X,Y,Z Vertex 1 {m}
  8.1534, 11.6713, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 11.6713, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 11.6713, 2.946043522005,             !- X,Y,Z Vertex 4 {m}
  4.076699999999, 11.6713, 4.3053;        !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  6B6F7B_7554aeed,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  C90A16,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.983257, 11.6713, 2.3241,              !- X,Y,Z Vertex 1 {m}
  2.983257, 11.6713, 0.9779,              !- X,Y,Z Vertex 2 {m}
  2.068857, 11.6713, 0.9779,              !- X,Y,Z Vertex 3 {m}
  2.068857, 11.6713, 2.3241;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  A1BFE5_8dacd6d3,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  C90A16,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.03084, 11.6713, 2.3241,               !- X,Y,Z Vertex 1 {m}
  6.03084, 11.6713, 0.9779,               !- X,Y,Z Vertex 2 {m}
  5.11644, 11.6713, 0.9779,               !- X,Y,Z Vertex 3 {m}
  5.11644, 11.6713, 2.3241;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Crawlspace,                             !- Name
  Floor,                                  !- Surface Type
  P+B R-13,                               !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Foundation,       !- Outside Boundary Condition
  Crawlspace Details,!- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3942, 8.013700000009, 0,              !- X,Y,Z Vertex 1 {m}
  4.3942, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1e-12, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 8.013700000009, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  D486AD,                                 !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.687799999999, 8.013700000014, 2.968745929796, !- X,Y,Z Vertex 1 {m}
  16.687799999999, 8.013700000001, 0,     !- X,Y,Z Vertex 2 {m}
  8.153399999999, 8.013700000009, 0,      !- X,Y,Z Vertex 3 {m}
  8.1534, 8.013700000009, 2.968745929796; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  507101_3d48bd73,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  D486AD,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.565302, 8.0137, 2.4384,               !- X,Y,Z Vertex 1 {m}
  9.565302, 8.0137, 1.5748,               !- X,Y,Z Vertex 2 {m}
  8.701702, 8.0137, 1.5748,               !- X,Y,Z Vertex 3 {m}
  8.701702, 8.0137, 2.4384;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  52F9CB_4cfe0036,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  D486AD,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.914451, 8.0137, 2.3241,              !- X,Y,Z Vertex 1 {m}
  14.914451, 8.0137, 0.9779,              !- X,Y,Z Vertex 2 {m}
  14.000051, 8.0137, 0.9779,              !- X,Y,Z Vertex 3 {m}
  14.000051, 8.0137, 2.3241;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E1ADC4,                                 !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6878, 3.959225000001, 4.3053,        !- X,Y,Z Vertex 1 {m}
  16.687799999999, 8.013700000014, 2.968745929796, !- X,Y,Z Vertex 2 {m}
  8.1534, 8.013700000009, 2.968745929796, !- X,Y,Z Vertex 3 {m}
  4.0767, 3.959225, 4.3053;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F14839,                                 !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.997,                            !- X,Y,Z Vertex 1 {m}
  5.575, 0, 2.642,                        !- X,Y,Z Vertex 2 {m}
  7.455, 0, 2.642,                        !- X,Y,Z Vertex 3 {m}
  7.455, 0, 0.914,                        !- X,Y,Z Vertex 4 {m}
  5.575, 0, 0.914,                        !- X,Y,Z Vertex 5 {m}
  5.575, 0, 2.642,                        !- X,Y,Z Vertex 6 {m}
  0, 0, 2.997,                            !- X,Y,Z Vertex 7 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 8 {m}
  16.688, 0, 0,                           !- X,Y,Z Vertex 9 {m}
  16.688, 0, 2.997;                       !- X,Y,Z Vertex 10 {m}

FenestrationSurface:Detailed,
  4AF19B_0b4aa1dc,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  F14839,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.332087, 0, 2.3876,                    !- X,Y,Z Vertex 1 {m}
  8.332087, 0, 0.3556,                    !- X,Y,Z Vertex 2 {m}
  9.246487, 0, 0.3556,                    !- X,Y,Z Vertex 3 {m}
  9.246487, 0, 2.3876;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  7314D3_ffe4af26,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  F14839,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7559, 0, 2.3241,                      !- X,Y,Z Vertex 1 {m}
  2.7559, 0, 0.9779,                      !- X,Y,Z Vertex 2 {m}
  3.6703, 0, 0.9779,                      !- X,Y,Z Vertex 3 {m}
  3.6703, 0, 2.3241;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  8A81B2_54802b82,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  F14839,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.616318, 0, 2.3241,                   !- X,Y,Z Vertex 1 {m}
  14.616318, 0, 0.9779,                   !- X,Y,Z Vertex 2 {m}
  15.530718, 0, 0.9779,                   !- X,Y,Z Vertex 3 {m}
  15.530718, 0, 2.3241;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  DC8392_3b9532e8,                        !- Name
  Window,                                 !- Surface Type
  ShadedWindowConstruction_678025ec,      !- Construction Name
  F14839,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.688062, 0, 2.3241,                   !- X,Y,Z Vertex 1 {m}
  11.688062, 0, 0.9779,                   !- X,Y,Z Vertex 2 {m}
  12.602462, 0, 0.9779,                   !- X,Y,Z Vertex 3 {m}
  12.602462, 0, 2.3241;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  F57591,                                 !- Name
  Floor,                                  !- Surface Type
  Exterior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.454695840759, 0, 0.9144,              !- X,Y,Z Vertex 1 {m}
  7.149895840759, -0.3556, 0.9144,        !- X,Y,Z Vertex 2 {m}
  5.879895897072, -0.3556, 0.9144,        !- X,Y,Z Vertex 3 {m}
  5.575095897072, 0, 0.9144;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab,                                   !- Name
  Floor,                                  !- Surface Type
  Exterior Slab UnIns,                    !- Construction Name
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e_Space,              !- Space Name
  Foundation,       !- Outside Boundary Condition
  Slab Details,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1534, 11.6713, 0,                     !- X,Y,Z Vertex 1 {m}
  8.153399999999, 8.013700000009, 0,      !- X,Y,Z Vertex 2 {m}
  0, 8.013700000009, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 11.6713, 0;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  WhileHouse Zone1 TM::Wholehouse_879bd36e_Space, !- Name
  Thermal_Mass,                           !- Construction Name
  Wholehouse_879bd36e,                    !- Zone or ZoneList Name
  Wholehouse_879bd36e_Space,              !- Space or SpaceList Name
  164.11;                                 !- Surface Area {m2}

InternalMass,
  WholeHouse Partitions::Wholehouse_879bd36e_Space, !- Name
  Interior Wall,                          !- Construction Name
  Wholehouse_879bd36e,                    !- Zone or ZoneList Name
  Wholehouse_879bd36e_Space,              !- Space or SpaceList Name
  164.11;                                 !- Surface Area {m2}

OtherEquipment,
  Clothesdryer_704W,                      !- Name
  Electricity,                            !- Fuel Type
  Wholehouse_879bd36e_Space,              !- Zone or ZoneList or Space or SpaceList Name
  rv2024_Clothesdryer,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  704,                                    !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.05,                                   !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Clothesdryer;                           !- End-Use Subcategory

Schedule:Day:Interval,
  rv2024_Clothesdryer_Day Schedule,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.006,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.004,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.002,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.004,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.006,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.016,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.032,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.048,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.068,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.078,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.081,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.074,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.067,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.057,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.061,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.055,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.054,                                  !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.051,                                  !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.052,                                  !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.054,                                  !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.044,                                  !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.024;                                  !- Value Until Time 23

Schedule:Week:Daily,
  rv2024_Clothesdryer Week Rule - Jan1-Dec31, !- Name
  rv2024_Clothesdryer_Day Schedule,       !- Sunday Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule,       !- Monday Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule,       !- Tuesday Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule,       !- Wednesday Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule,       !- Thursday Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule,       !- Friday Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule,       !- Saturday Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule,       !- Holiday Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule,       !- SummerDesignDay Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule,       !- WinterDesignDay Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule,       !- CustomDay1 Schedule:Day Name
  rv2024_Clothesdryer_Day Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Clothesdryer,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  rv2024_Clothesdryer Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OtherEquipment,
  Clotheswasher_160W,                     !- Name
  Electricity,                            !- Fuel Type
  Wholehouse_879bd36e_Space,              !- Zone or ZoneList or Space or SpaceList Name
  rv2024_Clotheswasher,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  160,                                    !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.8,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Clotheswasher;                          !- End-Use Subcategory

Schedule:Day:Interval,
  rv2024_Clotheswasher_Day Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.009,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.007,                                  !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.004,                                  !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.007,                                  !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.011,                                  !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.022,                                  !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.049,                                  !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.073,                                  !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.086,                                  !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.084,                                  !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.075,                                  !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.067,                                  !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.049,                                  !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.052,                                  !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.049,                                  !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.047,                                  !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.032,                                  !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.017;                                  !- Value Until Time 20

Schedule:Week:Daily,
  rv2024_Clotheswasher Week Rule - Jan1-Dec31, !- Name
  rv2024_Clotheswasher_Day Schedule,      !- Sunday Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule,      !- Monday Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule,      !- Tuesday Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule,      !- Wednesday Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule,      !- Thursday Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule,      !- Friday Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule,      !- Saturday Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule,      !- Holiday Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule,      !- SummerDesignDay Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule,      !- WinterDesignDay Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule,      !- CustomDay1 Schedule:Day Name
  rv2024_Clotheswasher_Day Schedule;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Clotheswasher,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  rv2024_Clotheswasher Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OtherEquipment,
  Dishwasher_360W,                        !- Name
  Electricity,                            !- Fuel Type
  Wholehouse_879bd36e_Space,              !- Zone or ZoneList or Space or SpaceList Name
  rv2024_Dishwasher,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  360,                                    !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.15,                                   !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Dishwasher;                             !- End-Use Subcategory

Schedule:Day:Interval,
  rv2024_Dishwasher_Day Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.015,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.007,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.005,                                  !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.003,                                  !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.01,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.02,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.031,                                  !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.058,                                  !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.065,                                  !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.056,                                  !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.048,                                  !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.041,                                  !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.046,                                  !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.036,                                  !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.038,                                  !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.049,                                  !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.087,                                  !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.111,                                  !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.09,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.067,                                  !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.044,                                  !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.031;                                  !- Value Until Time 22

Schedule:Week:Daily,
  rv2024_Dishwasher Week Rule - Jan1-Dec31, !- Name
  rv2024_Dishwasher_Day Schedule,         !- Sunday Schedule:Day Name
  rv2024_Dishwasher_Day Schedule,         !- Monday Schedule:Day Name
  rv2024_Dishwasher_Day Schedule,         !- Tuesday Schedule:Day Name
  rv2024_Dishwasher_Day Schedule,         !- Wednesday Schedule:Day Name
  rv2024_Dishwasher_Day Schedule,         !- Thursday Schedule:Day Name
  rv2024_Dishwasher_Day Schedule,         !- Friday Schedule:Day Name
  rv2024_Dishwasher_Day Schedule,         !- Saturday Schedule:Day Name
  rv2024_Dishwasher_Day Schedule,         !- Holiday Schedule:Day Name
  rv2024_Dishwasher_Day Schedule,         !- SummerDesignDay Schedule:Day Name
  rv2024_Dishwasher_Day Schedule,         !- WinterDesignDay Schedule:Day Name
  rv2024_Dishwasher_Day Schedule,         !- CustomDay1 Schedule:Day Name
  rv2024_Dishwasher_Day Schedule;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Dishwasher,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  rv2024_Dishwasher Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OtherEquipment,
  Fridge_360W,                            !- Name
  Electricity,                            !- Fuel Type
  Wholehouse_879bd36e_Space,              !- Zone or ZoneList or Space or SpaceList Name
  rv2024_Refrigerator,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  360,                                    !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  1,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Fridge;                                 !- End-Use Subcategory

Schedule:Day:Interval,
  rv2024_Refrigerator_Day Schedule,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  rv2024_Refrigerator Week Rule - Jan1-Dec31, !- Name
  rv2024_Refrigerator_Day Schedule,       !- Sunday Schedule:Day Name
  rv2024_Refrigerator_Day Schedule,       !- Monday Schedule:Day Name
  rv2024_Refrigerator_Day Schedule,       !- Tuesday Schedule:Day Name
  rv2024_Refrigerator_Day Schedule,       !- Wednesday Schedule:Day Name
  rv2024_Refrigerator_Day Schedule,       !- Thursday Schedule:Day Name
  rv2024_Refrigerator_Day Schedule,       !- Friday Schedule:Day Name
  rv2024_Refrigerator_Day Schedule,       !- Saturday Schedule:Day Name
  rv2024_Refrigerator_Day Schedule,       !- Holiday Schedule:Day Name
  rv2024_Refrigerator_Day Schedule,       !- SummerDesignDay Schedule:Day Name
  rv2024_Refrigerator_Day Schedule,       !- WinterDesignDay Schedule:Day Name
  rv2024_Refrigerator_Day Schedule,       !- CustomDay1 Schedule:Day Name
  rv2024_Refrigerator_Day Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Refrigerator,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  rv2024_Refrigerator Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OtherEquipment,
  Range_0W,                               !- Name
  Electricity,                            !- Fuel Type
  Wholehouse_879bd36e_Space,              !- Zone or ZoneList or Space or SpaceList Name
  ConstantSchedule_1eb8496e,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.4,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Range;                                  !- End-Use Subcategory

Schedule:Day:Interval,
  ConstantSchedule_1eb8496e_Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  ConstantSchedule_1eb8496e Week Rule - Jan1-Dec31, !- Name
  ConstantSchedule_1eb8496e_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_1eb8496e_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConstantSchedule_1eb8496e,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  ConstantSchedule_1eb8496e Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneControl:Thermostat,
  Wholehouse_879bd36e Thermostat,         !- Name
  Wholehouse_879bd36e,                    !- Zone or ZoneList Name
  Wholehouse_879bd36e Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  rv2024_Residence_SetPoint,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Wholehouse_879bd36e Thermostat Schedule, !- Name
  Wholehouse_879bd36e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Wholehouse_879bd36e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  rv2024_Residence_SetPoint,              !- Name
  rv2024_Heating_Setpoint,                !- Heating Setpoint Temperature Schedule Name
  rv2024_Cooling_Setpoint;                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  rv2024_Heating_Setpoint_Day Schedule,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  rv2024_Heating_Setpoint Week Rule - Jan1-Dec31, !- Name
  rv2024_Heating_Setpoint_Day Schedule,   !- Sunday Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule,   !- Monday Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule,   !- Tuesday Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule,   !- Wednesday Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule,   !- Thursday Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule,   !- Friday Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule,   !- Saturday Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule,   !- Holiday Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule,   !- SummerDesignDay Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule,   !- WinterDesignDay Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule,   !- CustomDay1 Schedule:Day Name
  rv2024_Heating_Setpoint_Day Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Heating_Setpoint,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  rv2024_Heating_Setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  rv2024_Cooling_Setpoint_Day Schedule,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25;                                     !- Value Until Time 1

Schedule:Week:Daily,
  rv2024_Cooling_Setpoint Week Rule - Jan1-Dec31, !- Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- Sunday Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- Monday Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- Tuesday Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- Wednesday Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- Thursday Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- Friday Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- Saturday Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- Holiday Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- SummerDesignDay Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- WinterDesignDay Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule,   !- CustomDay1 Schedule:Day Name
  rv2024_Cooling_Setpoint_Day Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Cooling_Setpoint,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  rv2024_Cooling_Setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneControl:Humidistat,
  rv2024_Residence_SetPoint,              !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  rv2024_HumidificationOff,               !- Humidifying Relative Humidity Setpoint Schedule Name
  rv2024_Residence_SetPoint_DeHumidSetp;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ScheduleTypeLimits,
  Humidity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

Schedule:Day:Interval,
  rv2024_HumidificationOff_Day Schedule,  !- Name
  Humidity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  rv2024_HumidificationOff Week Rule - Jan1-Dec31, !- Name
  rv2024_HumidificationOff_Day Schedule,  !- Sunday Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule,  !- Monday Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule,  !- Tuesday Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule,  !- Wednesday Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule,  !- Thursday Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule,  !- Friday Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule,  !- Saturday Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule,  !- Holiday Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule,  !- SummerDesignDay Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule,  !- WinterDesignDay Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule,  !- CustomDay1 Schedule:Day Name
  rv2024_HumidificationOff_Day Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_HumidificationOff,               !- Name
  Humidity,                               !- Schedule Type Limits Name
  rv2024_HumidificationOff Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- Name
  Humidity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Week:Daily,
  rv2024_Residence_SetPoint_DeHumidSetp Week Rule - Jan1-Dec31, !- Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- Sunday Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- Monday Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- Tuesday Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- Wednesday Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- Thursday Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- Friday Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- Saturday Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- Holiday Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- SummerDesignDay Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- WinterDesignDay Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule, !- CustomDay1 Schedule:Day Name
  rv2024_Residence_SetPoint_DeHumidSetp_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Residence_SetPoint_DeHumidSetp,  !- Name
  Humidity,                               !- Schedule Type Limits Name
  rv2024_Residence_SetPoint_DeHumidSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneVentilation:WindandStackOpenArea,
  5ADD37_58d48385_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.254259737592,                         !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.240243,                               !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneVentilation:WindandStackOpenArea,
  5E21AF_5c512865_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.9290304,                              !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.508,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  8F337D_85ebcfd3_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.0892100352019999,                     !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  270,                                    !- Effective Angle {deg}
  0.1055995,                              !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  A1BFE5_8dacd6d3_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.61548264,                             !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.33655,                                !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  6B6F7B_7554aeed_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.61548264,                             !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.33655,                                !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  9BA2B9_7786bc7a_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  1.74241587,                             !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.4953,                                 !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  52F9CB_4cfe0036_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.61548264,                             !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.33655,                                !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  507101_3d48bd73_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.372902480000001,                      !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  0,                                      !- Effective Angle {deg}
  0.2159,                                 !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  1A39E1_98daafe0_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.175107336928083,                      !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  131,                                    !- Effective Angle {deg}
  0.3302,                                 !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  847485_13faf266_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.70451472,                             !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.3302,                                 !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  4F420B_35653ad5_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.175107336928082,                      !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  229,                                    !- Effective Angle {deg}
  0.3302,                                 !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  DF0118_462d1d8e_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.6838696,                              !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  90,                                     !- Effective Angle {deg}
  0.33655,                                !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  8A81B2_54802b82_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.61548264,                             !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.33655,                                !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  DC8392_3b9532e8_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.615482639999999,                      !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.33655,                                !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  4AF19B_0b4aa1dc_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.929030400000001,                      !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.508,                                  !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  7314D3_ffe4af26_Opening,                !- Name
  Wholehouse_879bd36e,                    !- Zone or Space Name
  0.61548264,                             !- Opening Area {m2}
  Always On Discrete,                     !- Opening Area Fraction Schedule Name
  0,                                      !- Opening Effectiveness {dimensionless}
  180,                                    !- Effective Angle {deg}
  0.33655,                                !- Height Difference {m}
  0.45,                                   !- Discharge Coefficient for Opening
  -100,                                   !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  1.5,                                    !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40;                                     !- Maximum Wind Speed {m/s}

ZoneHVAC:EquipmentConnections,
  Wholehouse_879bd36e,                    !- Zone Name
  Wholehouse_879bd36e Equipment List,     !- Zone Conditioning Equipment List Name
  Wholehouse_879bd36e Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  Wholehouse_879bd36e Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  Wholehouse_879bd36e Zone Air Node;      !- Zone Air Node Name

NodeList,
  Wholehouse_879bd36e Inlet Node List,    !- Name
  Wholehouse_879bd36e PTAC Outlet Air Node; !- Node Name 1

NodeList,
  Wholehouse_879bd36e Exhaust Node List,  !- Name
  Wholehouse_879bd36e PTAC Inlet Air Node; !- Node Name 1

ZoneHVAC:PackagedTerminalAirConditioner,
  Wholehouse_879bd36e PTAC,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Wholehouse_879bd36e PTAC Inlet Air Node, !- Air Inlet Node Name
  Wholehouse_879bd36e PTAC Outlet Air Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Wholehouse_879bd36e PTAC OA Mixer,      !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Wholehouse_879bd36e PTAC Fan,           !- Supply Air Fan Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Hot Water Loop Water Htg Coil,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Wholehouse_879bd36e PTAC 1spd DX AC Clg Coil, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  rv2024_Ventilation;                     !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Wholehouse_879bd36e PTAC OA Mixer,      !- Name
  Wholehouse_879bd36e PTAC Mixed Air Node, !- Mixed Air Node Name
  Wholehouse_879bd36e PTAC OA Node,       !- Outdoor Air Stream Node Name
  Wholehouse_879bd36e PTAC Relief Air Node, !- Relief Air Stream Node Name
  Wholehouse_879bd36e PTAC Inlet Air Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Wholehouse_879bd36e PTAC OA Node;       !- Node or NodeList Name 1

Fan:OnOff,
  Wholehouse_879bd36e PTAC Fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Wholehouse_879bd36e PTAC Heating Coil Outlet Node, !- Air Inlet Node Name
  Wholehouse_879bd36e PTAC Outlet Air Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Hot Water Loop Water Htg Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Wholehouse_879bd36e PTAC Cooling Coil Outlet Node, !- Air Inlet Node Name
  Wholehouse_879bd36e PTAC Heating Coil Outlet Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Wholehouse_879bd36e PTAC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Wholehouse_879bd36e PTAC Mixed Air Node, !- Air Inlet Node Name
  Wholehouse_879bd36e PTAC Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 3,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 4,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 5,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 6,                      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Schedule:Day:Interval,
  rv2024_Ventilation_Day Schedule,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  rv2024_Ventilation Week Rule - Jan1-Dec31, !- Name
  rv2024_Ventilation_Day Schedule,        !- Sunday Schedule:Day Name
  rv2024_Ventilation_Day Schedule,        !- Monday Schedule:Day Name
  rv2024_Ventilation_Day Schedule,        !- Tuesday Schedule:Day Name
  rv2024_Ventilation_Day Schedule,        !- Wednesday Schedule:Day Name
  rv2024_Ventilation_Day Schedule,        !- Thursday Schedule:Day Name
  rv2024_Ventilation_Day Schedule,        !- Friday Schedule:Day Name
  rv2024_Ventilation_Day Schedule,        !- Saturday Schedule:Day Name
  rv2024_Ventilation_Day Schedule,        !- Holiday Schedule:Day Name
  rv2024_Ventilation_Day Schedule,        !- SummerDesignDay Schedule:Day Name
  rv2024_Ventilation_Day Schedule,        !- WinterDesignDay Schedule:Day Name
  rv2024_Ventilation_Day Schedule,        !- CustomDay1 Schedule:Day Name
  rv2024_Ventilation_Day Schedule;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Ventilation,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  rv2024_Ventilation Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Wholehouse_879bd36e Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 1
  Wholehouse_879bd36e PTAC,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Wholehouse_879bd36e,                    !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Wholehouse_879bd36e DSOA Space List,    !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  rv2024_Residence_Resilience_Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.008495054,                            !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  rv2024_Ventilation;                     !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  Wholehouse_879bd36e DSOA Space List,    !- Name
  Wholehouse_879bd36e_Space,              !- Space Name 1
  rv2024_Residence_Resilience_Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm_Lightweight_Concrete,             !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  19mm_Gypsum_Board,                      !- Name
  MediumRough,                            !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  200mm_Concrete_Block,                   !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.11,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  200mm_Heavyweight_Concrete,             !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm_Wood,                              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Acoustic_Tile,                          !- Name
  MediumRough,                            !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ccSF_R-13,                              !- Name
  MediumRough,                            !- Roughness
  0.05503418,                             !- Thickness {m}
  0.024033814,                            !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FG _Attic_R-19,                         !- Name
  MediumRough,                            !- Roughness
  0.13716,                                !- Thickness {m}
  0.04119794,                             !- Conductivity {W/m-K}
  64,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Plywood_Douglas_Fir_12.7mm,             !- Name
  MediumRough,                            !- Roughness
  0.0127,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R-11_3.5in_Wood_Stud,                   !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  0.05426246,                             !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood_Siding,                            !- Name
  MediumRough,                            !- Roughness
  0.0127,                                 !- Thickness {m}
  0.09,                                   !- Conductivity {W/m-K}
  592,                                    !- Density {kg/m3}
  1170,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Ceiling_Air_Space,                      !- Name
  MediumRough,                            !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Wall_Air_Space,                         !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Shade,
  HIGH REFLECT - LOW TRANS SHADE,         !- Name
  0.1,                                    !- Solar Transmittance {dimensionless}
  0.8,                                    !- Solar Reflectance {dimensionless}
  0.1,                                    !- Visible Transmittance {dimensionless}
  0.8,                                    !- Visible Reflectance {dimensionless}
  0.9,                                    !- Infrared Hemispherical Emissivity {dimensionless}
  0,                                      !- Infrared Transmittance {dimensionless}
  0.005,                                  !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.05,                                   !- Shade to Glass Distance {m}
  0.5,                                    !- Top Opening Multiplier
  0.5,                                    !- Bottom Opening Multiplier
  0.5,                                    !- Left-Side Opening Multiplier
  0.5,                                    !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

WindowMaterial:SimpleGlazingSystem,
  U-0.5 g=0.4,                            !- Name
  2.8391315,                              !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowShadingControl,
  Shading Control 1,                      !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  4AF19B_0b4aa1dc;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 10,                     !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  6B6F7B_7554aeed;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 11,                     !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  3,                                      !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  A1BFE5_8dacd6d3;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 12,                     !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  4,                                      !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  7314D3_ffe4af26;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 13,                     !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  5,                                      !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  9BA2B9_7786bc7a;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 14,                     !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  6,                                      !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  8F337D_85ebcfd3;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 15,                     !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  7,                                      !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  5E21AF_5c512865;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 16,                     !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  8,                                      !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  5ADD37_58d48385;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 2,                      !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  9,                                      !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  DC8392_3b9532e8;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 3,                      !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  10,                                     !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  DF0118_462d1d8e;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 4,                      !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  11,                                     !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  8A81B2_54802b82;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 5,                      !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  12,                                     !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  4F420B_35653ad5;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 6,                      !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  13,                                     !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  847485_13faf266;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 7,                      !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  14,                                     !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  507101_3d48bd73;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 8,                      !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  15,                                     !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  52F9CB_4cfe0036;                        !- Fenestration Surface Name 1

WindowShadingControl,
  Shading Control 9,                      !- Name
  Wholehouse_879bd36e,                    !- Zone Name
  16,                                     !- Shading Control Sequence Number
  ExteriorShade,                          !- Shading Type
  ShadedWindowConstruction_678025ec_Shaded, !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  Shade_Availability,                     !- Schedule Name
  100,                                    !- Setpoint {W/m2, W or deg C}
  Yes,                                    !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  ,                                       !- Shading Device Material Name
  FixedSlatAngle,                         !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                                       !- Daylighting Control Object Name
  Sequential,                             !- Multiple Surface Control Type
  1A39E1_98daafe0;                        !- Fenestration Surface Name 1

Construction,
  Exterior Roof,                          !- Name
  FG _Attic_R-19,                         !- Layer 1
  Plywood_Douglas_Fir_12.7mm,             !- Layer 2
  19mm_Gypsum_Board;                      !- Layer 3

Construction,
  Exterior Slab UnIns,                    !- Name
  200mm_Heavyweight_Concrete;             !- Layer 1

Construction,
  Exterior Wall,                          !- Name
  Wood_Siding,                            !- Layer 1
  R-11_3.5in_Wood_Stud,                   !- Layer 2
  19mm_Gypsum_Board;                      !- Layer 3

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Interior Floor,                         !- Name
  Acoustic_Tile,                          !- Layer 1
  Ceiling_Air_Space,                      !- Layer 2
  100mm_Lightweight_Concrete;             !- Layer 3

Construction,
  Interior Wall,                          !- Name
  19mm_Gypsum_Board,                      !- Layer 1
  Wall_Air_Space,                         !- Layer 2
  19mm_Gypsum_Board;                      !- Layer 3

Construction,
  P+B R-13,                               !- Name
  Plywood_Douglas_Fir_12.7mm,             !- Layer 1
  ccSF_R-13,                              !- Layer 2
  Plywood_Douglas_Fir_12.7mm,             !- Layer 3
  25mm_Wood;                              !- Layer 4

Construction,
  ShadedWindowConstruction_678025ec,      !- Name
  U-0.5 g=0.4;                            !- Layer 1

Construction,
  ShadedWindowConstruction_678025ec_Shaded, !- Name
  HIGH REFLECT - LOW TRANS SHADE,         !- Layer 1
  U-0.5 g=0.4;                            !- Layer 2

Construction,
  Thermal_Mass,                           !- Name
  25mm_Wood;                              !- Layer 1

Construction,
  Uninsulated Stem Wall,                  !- Name
  200mm_Concrete_Block;                   !- Layer 1

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  rv2024_Combined_HotWater_Day_Schedule,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.006,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.003,                                  !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.001,                                  !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.003,                                  !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.022,                                  !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.075,                                  !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.079,                                  !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.076,                                  !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.067,                                  !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.061,                                  !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.048,                                  !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.042,                                  !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.037,                                  !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.033,                                  !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.044,                                  !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.058,                                  !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.069,                                  !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.065,                                  !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.059,                                  !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.048,                                  !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.042,                                  !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.023;                                  !- Value Until Time 22

Schedule:Day:Interval,
  rv2024_Infiltration_Day Schedule,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Shade_Availability_Day Schedule,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  50.0C Hot Water Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  50.0C Hot Water,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  50.0C Hot Water Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60C Hot Water Week Rule - Jan1-Dec31,   !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60C Hot Water,                          !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60C Hot Water Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  rv2024_Combined_HotWater Week Rule - Jan1-Dec31, !- Name
  rv2024_Combined_HotWater_Day_Schedule,  !- Sunday Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule,  !- Monday Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule,  !- Tuesday Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule,  !- Wednesday Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule,  !- Thursday Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule,  !- Friday Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule,  !- Saturday Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule,  !- Holiday Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule,  !- SummerDesignDay Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule,  !- WinterDesignDay Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule,  !- CustomDay1 Schedule:Day Name
  rv2024_Combined_HotWater_Day_Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Combined_HotWater,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  rv2024_Combined_HotWater Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  rv2024_Infiltration Week Rule - Jan1-Dec31, !- Name
  rv2024_Infiltration_Day Schedule,       !- Sunday Schedule:Day Name
  rv2024_Infiltration_Day Schedule,       !- Monday Schedule:Day Name
  rv2024_Infiltration_Day Schedule,       !- Tuesday Schedule:Day Name
  rv2024_Infiltration_Day Schedule,       !- Wednesday Schedule:Day Name
  rv2024_Infiltration_Day Schedule,       !- Thursday Schedule:Day Name
  rv2024_Infiltration_Day Schedule,       !- Friday Schedule:Day Name
  rv2024_Infiltration_Day Schedule,       !- Saturday Schedule:Day Name
  rv2024_Infiltration_Day Schedule,       !- Holiday Schedule:Day Name
  rv2024_Infiltration_Day Schedule,       !- SummerDesignDay Schedule:Day Name
  rv2024_Infiltration_Day Schedule,       !- WinterDesignDay Schedule:Day Name
  rv2024_Infiltration_Day Schedule,       !- CustomDay1 Schedule:Day Name
  rv2024_Infiltration_Day Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  rv2024_Infiltration,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  rv2024_Infiltration Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Shade_Availability Week Rule - Jan1-Dec31, !- Name
  Shade_Availability_Day Schedule,        !- Sunday Schedule:Day Name
  Shade_Availability_Day Schedule,        !- Monday Schedule:Day Name
  Shade_Availability_Day Schedule,        !- Tuesday Schedule:Day Name
  Shade_Availability_Day Schedule,        !- Wednesday Schedule:Day Name
  Shade_Availability_Day Schedule,        !- Thursday Schedule:Day Name
  Shade_Availability_Day Schedule,        !- Friday Schedule:Day Name
  Shade_Availability_Day Schedule,        !- Saturday Schedule:Day Name
  Shade_Availability_Day Schedule,        !- Holiday Schedule:Day Name
  Shade_Availability_Day Schedule,        !- SummerDesignDay Schedule:Day Name
  Shade_Availability_Day Schedule,        !- WinterDesignDay Schedule:Day Name
  Shade_Availability_Day Schedule,        !- CustomDay1 Schedule:Day Name
  Shade_Availability_Day Schedule;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Shade_Availability,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Shade_Availability Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  90.1-2019 Boiler,                       !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  90.1-2019 Boiler,                       !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.84,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with No Minimum Turndown,        !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Cubic,
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 4
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 5

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 3

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 3

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Hot Water Loop Water Htg Coil,          !- Component Name 1
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  90.1-2019 Boiler;                       !- Equipment Name 1

PlantLoop,
  SHW Loop rv2024_GasHotWater,            !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SHW Loop rv2024_GasHotWater Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 2,                                 !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 1,                                 !- Plant Side Inlet Node Name
  Node 2,                                 !- Plant Side Outlet Node Name
  SHW Loop rv2024_GasHotWater Supply Branches, !- Plant Side Branch List Name
  SHW Loop rv2024_GasHotWater Supply Connector List, !- Plant Side Connector List Name
  Node 4,                                 !- Demand Side Inlet Node Name
  Node 5,                                 !- Demand Side Outlet Node Name
  SHW Loop rv2024_GasHotWater Demand Branches, !- Demand Side Branch List Name
  SHW Loop rv2024_GasHotWater Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  SHW Loop rv2024_GasHotWater,            !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SHW Loop rv2024_GasHotWater Supply Branches, !- Name
  SHW Loop rv2024_GasHotWater Supply Inlet Branch, !- Branch Name 1
  SHW Loop rv2024_GasHotWater Supply Branch 1, !- Branch Name 2
  SHW Loop rv2024_GasHotWater Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  SHW Loop rv2024_GasHotWater Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHW Loop rv2024_GasHotWater Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHW Loop rv2024_GasHotWater Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SHW Loop rv2024_GasHotWater Supply Splitter, !- Name
  SHW Loop rv2024_GasHotWater Supply Inlet Branch, !- Inlet Branch Name
  SHW Loop rv2024_GasHotWater Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  SHW Loop rv2024_GasHotWater Supply Mixer, !- Name
  SHW Loop rv2024_GasHotWater Supply Outlet Branch, !- Outlet Branch Name
  SHW Loop rv2024_GasHotWater Supply Branch 1; !- Inlet Branch Name 1

Branch,
  SHW Loop rv2024_GasHotWater Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  SHW Pump1,                              !- Component Name 1
  Node 1,                                 !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  SHW Pump1,                              !- Name
  Node 1,                                 !- Inlet Node Name
  Node 7,                                 !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  SHW Loop rv2024_GasHotWater Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  SHW WaterHeater1,                       !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

WaterHeater:Mixed,
  SHW WaterHeater1,                       !- Name
  4.60757463125118e-07,                   !- Tank Volume {m3}
  Schedule Ruleset 2,                     !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1000000,                                !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  Wholehouse_879bd36e,                    !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 3,                                 !- Use Side Inlet Node Name
  Node 8,                                 !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  SHW WaterHeater1,                       !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  SHW Loop rv2024_GasHotWater Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop rv2024_GasHotWater Supply Outlet Pipe, !- Component Name 1
  SHW Loop rv2024_GasHotWater Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 2;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop rv2024_GasHotWater Supply Outlet Pipe, !- Name
  SHW Loop rv2024_GasHotWater Supply Outlet Pipe Node, !- Inlet Node Name
  Node 2;                                 !- Outlet Node Name

BranchList,
  SHW Loop rv2024_GasHotWater Demand Branches, !- Name
  SHW Loop rv2024_GasHotWater Demand Inlet Branch, !- Branch Name 1
  SHW Loop rv2024_GasHotWater Demand Branch 1, !- Branch Name 2
  SHW Loop rv2024_GasHotWater Demand Bypass Branch, !- Branch Name 3
  SHW Loop rv2024_GasHotWater Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  SHW Loop rv2024_GasHotWater Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHW Loop rv2024_GasHotWater Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHW Loop rv2024_GasHotWater Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SHW Loop rv2024_GasHotWater Demand Splitter, !- Name
  SHW Loop rv2024_GasHotWater Demand Inlet Branch, !- Inlet Branch Name
  SHW Loop rv2024_GasHotWater Demand Branch 1, !- Outlet Branch Name 1
  SHW Loop rv2024_GasHotWater Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  SHW Loop rv2024_GasHotWater Demand Mixer, !- Name
  SHW Loop rv2024_GasHotWater Demand Outlet Branch, !- Outlet Branch Name
  SHW Loop rv2024_GasHotWater Demand Branch 1, !- Inlet Branch Name 1
  SHW Loop rv2024_GasHotWater Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  SHW Loop rv2024_GasHotWater Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop rv2024_GasHotWater Demand Inlet Pipe, !- Component Name 1
  Node 4,                                 !- Component Inlet Node Name 1
  SHW Loop rv2024_GasHotWater Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop rv2024_GasHotWater Demand Inlet Pipe, !- Name
  Node 4,                                 !- Inlet Node Name
  SHW Loop rv2024_GasHotWater Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  SHW Loop rv2024_GasHotWater Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 6,                                 !- Inlet Node Name
  Node 9,                                 !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  50.0C Hot Water,                        !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  rv2024_Residence_ServiceHotWater..Wholehouse_879bd36e; !- Water Use Equipment Name 1

WaterUse:Equipment,
  rv2024_Residence_ServiceHotWater..Wholehouse_879bd36e, !- Name
  General,                                !- End-Use Subcategory
  1.27988184201422e-10,                   !- Peak Flow Rate {m3/s}
  rv2024_Combined_HotWater,               !- Flow Rate Fraction Schedule Name
  50.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Wholehouse_879bd36e,                    !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  SHW Loop rv2024_GasHotWater Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop rv2024_GasHotWater Demand Bypass Pipe, !- Component Name 1
  SHW Loop rv2024_GasHotWater Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SHW Loop rv2024_GasHotWater Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop rv2024_GasHotWater Demand Bypass Pipe, !- Name
  SHW Loop rv2024_GasHotWater Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SHW Loop rv2024_GasHotWater Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SHW Loop rv2024_GasHotWater Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHW Loop rv2024_GasHotWater Demand Outlet Pipe, !- Component Name 1
  SHW Loop rv2024_GasHotWater Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 5;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SHW Loop rv2024_GasHotWater Demand Outlet Pipe, !- Name
  SHW Loop rv2024_GasHotWater Demand Outlet Pipe Node, !- Inlet Node Name
  Node 5;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SHW Loop rv2024_GasHotWater Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SHW Loop rv2024_GasHotWater Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SHW Loop rv2024_GasHotWater Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SHW Loop rv2024_GasHotWater Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SHW Loop rv2024_GasHotWater Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  SHW WaterHeater1;                       !- Equipment Name 1

OutputControl:ReportingTolerances,
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile;             !- Calculation Method

SizingPeriod:DesignDay,
  New York J F Kennedy IntL Ar Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.8,                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York J F Kennedy IntL Ar Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.8,                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York J F Kennedy IntL Ar Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  75700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.8,                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York J F Kennedy IntL Ar Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.8,                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York J F Kennedy IntL Ar Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York J F Kennedy IntL Ar Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -3.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -3.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  14.2,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York J F Kennedy IntL Ar Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -8.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -20.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101265,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  60C Hot Water,                          !- Schedule Name
  Node 2;                                 !- Setpoint Node or NodeList Name

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Water Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Water Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Facility Net Purchased Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Facility Total Building Electricity Demand Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Facility Total Purchased Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Facility Total Surplus Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Generator Produced DC Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Cooling Setpoint Not Met Time,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  AFN Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Heating Setpoint Not Met Time,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Latent Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Latent Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Sensible Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Sensible Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

  MATERIAL,
    EPS 2in,                 !- Name
    MediumSmooth,            !- Roughness
    0.0508,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
FOUNDATION:KIVA,
    Slab Details,             !- Name
    ,                         !- Initial Indoor Air Temperature
    ,                         !- Interior Horizontal Insulation Material Name
    0,                        !- Interior Horizontal Insulation Depth
    ,                         !- Interior Horizontal Insulation Width
    ,                         !- Interior Vertical Insulation Material Name
    ,                         !- Interior Vertical Insulation Depth
    ,                         !- Exterior Horizontal Insulation Material Name
    ,                         !- Exterior Horizontal Insulation Depth
    0,                        !- Exterior Horizontal Insulation Width
    EPS 2in,                  !- Exterior Vertical Insulation Material Name
    0.0003048,                !- Exterior Vertical Insulation Depth
    0.2,                      !- Wall Height Above Grade
    0,                        !- Wall Depth Below Slab
    ,                         !- Footing Wall Construction Name
    ,                         !- Footing Material Name
    0.4;                      !- Footing Depth
FOUNDATION:KIVA,
    Crawlspace Details,       !- Name
    ,                         !- Initial Indoor Air Temperature
    ,                         !- Interior Horizontal Insulation Material Name
    0,                        !- Interior Horizontal Insulation Depth
    ,                         !- Interior Horizontal Insulation Width
    ,                         !- Interior Vertical Insulation Material Name
    ,                         !- Interior Vertical Insulation Depth
    ,                         !- Exterior Horizontal Insulation Material Name
    ,                         !- Exterior Horizontal Insulation Depth
    0,                        !- Exterior Horizontal Insulation Width
    EPS 2in,                  !- Exterior Vertical Insulation Material Name
    0.0003048,                !- Exterior Vertical Insulation Depth
    0.2,                      !- Wall Height Above Grade
    0,                        !- Wall Depth Below Slab
    ,                         !- Footing Wall Construction Name
    ,                         !- Footing Material Name
    0.4;                      !- Footing Depth
FOUNDATION:KIVA,
    Basement Details,         !- Name
    ,                         !- Initial Indoor Air Temperature
    ,                         !- Interior Horizontal Insulation Material Name
    0,                        !- Interior Horizontal Insulation Depth
    ,                         !- Interior Horizontal Insulation Width
    ,                         !- Interior Vertical Insulation Material Name
    ,                         !- Interior Vertical Insulation Depth
    ,                         !- Exterior Horizontal Insulation Material Name
    ,                         !- Exterior Horizontal Insulation Depth
    0,                        !- Exterior Horizontal Insulation Width
    EPS 2in,                  !- Exterior Vertical Insulation Material Name
    0.0003048,                !- Exterior Vertical Insulation Depth
    0.2,                      !- Wall Height Above Grade
    0,                        !- Wall Depth Below Slab
    ,                         !- Footing Wall Construction Name
    ,                         !- Footing Material Name
    0.4;                      !- Footing Depth
SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER,
    Slab,                     !- Surface Name
    TotalExposedPerimeter,    !- Exposed Perimeter Calculation Method
    12.192,                   !- Total Exposed Perimeter
    1,                        !- Exposed Perimeter Fraction
    Yes;                      !- Surface Segment 1 Exposed
SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER,
    Crawlspace,               !- Surface Name
    TotalExposedPerimeter,    !- Exposed Perimeter Calculation Method
    19.812,                   !- Total Exposed Perimeter
    1,                        !- Exposed Perimeter Fraction
    Yes;                      !- Surface Segment 1 Exposed
SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER,
    Basement,                 !- Surface Name
    TotalExposedPerimeter,    !- Exposed Perimeter Calculation Method
    42.443400000000004,       !- Total Exposed Perimeter
    1,                        !- Exposed Perimeter Fraction
    Yes;                      !- Surface Segment 1 Exposed
