!- Windows Line endings

VERSION,23.2;

SIMULATIONCONTROL,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  25;                      !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
  tesssstttt_M_10W-20S_StateCollegePA_BASE_NV,  !- Name
  0,                       !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior, !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

ZONEAIRCONTAMINANTBALANCE,
  Yes,                     !- Carbon Dioxide Concentration
  CO2_Schedule,            !- Outdoor Carbon Dioxide Schedule Name
  No;                      !- Generic Contaminant Concentration

TIMESTEP,4;

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -26.2,                   !- Maximum Dry-Bulb Temperature {C}
  0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -26.2,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                       !- Sky Clearness

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Htg 99% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -22.9,                   !- Maximum Dry-Bulb Temperature {C}
  0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -22.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                       !- Sky Clearness

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -25.9,                   !- Maximum Dry-Bulb Temperature {C}
  0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                !- Humidity Condition Type
  -29.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                       !- Sky Clearness

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Hum_n 99% Condns DP=>MCDB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -22.6,                   !- Maximum Dry-Bulb Temperature {C}
  0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                !- Humidity Condition Type
  -26.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  5.7,                     !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                       !- Sky Clearness

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -9.6,                    !- Maximum Dry-Bulb Temperature {C}
  0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -9.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  15.8,                    !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                       !- Sky Clearness

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -9.7,                    !- Maximum Dry-Bulb Temperature {C}
  0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  -9.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  14.2,                    !- Wind Speed {m/s}
  310,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                       !- Sky Clearness

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg 1% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg 2% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  28,                      !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  21.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  24.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg 1% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.7,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg 2% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  26.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                 !- Humidity Condition Type
  22.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg .4% Condns DP=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.7,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                !- Humidity Condition Type
  23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg 1% Condns DP=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  26.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                !- Humidity Condition Type
  22.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg 2% Condns DP=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  25.3,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                !- Humidity Condition Type
  21.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg .4% Condns Enth=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  29.4,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                !- Humidity Condition Type
  ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  77700,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg 1% Condns Enth=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  27.7,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                !- Humidity Condition Type
  ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  72800,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Rochester International Arpt Ann Clg 2% Condns Enth=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  26.4,                    !- Maximum Dry-Bulb Temperature {C}
  10.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                !- Humidity Condition Type
  ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  68600,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  96634,                   !- Barometric Pressure {Pa}
  6.7,                     !- Wind Speed {m/s}
  200,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

RUNPERIOD,
  Annual,                  !- Name
  6,                       !- Begin Month
  28,                      !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  6,                       !- End Day of Month
  ,                        !- End Year
  ,                        !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes,                     !- Use Weather File Snow Indicators
  No;                      !- Treat Weather as Actual

SCHEDULETYPELIMITS,
  Number,                  !- Name
  ,                        !- Lower Limit Value
  ,                        !- Upper Limit Value
  ,                        !- Numeric Type
  Dimensionless;           !- Unit Type

SCHEDULETYPELIMITS,
  Any Number,              !- Name
  ,                        !- Lower Limit Value
  ,                        !- Upper Limit Value
  ,                        !- Numeric Type
  Dimensionless;           !- Unit Type

SCHEDULETYPELIMITS,
  Fraction,                !- Name
  ,                        !- Lower Limit Value
  ,                        !- Upper Limit Value
  ,                        !- Numeric Type
  Dimensionless;           !- Unit Type

SCHEDULETYPELIMITS,
  On/Off,                  !- Name
  ,                        !- Lower Limit Value
  ,                        !- Upper Limit Value
  ,                        !- Numeric Type
  Dimensionless;           !- Unit Type

SCHEDULE:COMPACT,
  BARangeSchedule,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: AllOtherDays,       !- Field 5
  Until: 24:00,0;          !- Field 6

SCHEDULE:COMPACT,
  Phius_Lighting,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: AllOtherDays,       !- Field 5
  Until: 24:00,0;          !- Field 6

SCHEDULE:COMPACT,
  Phius_MELs,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: AllOtherDays,       !- Field 5
  Until: 24:00,0;          !- Field 6

SCHEDULE:COMPACT,
  CombinedDHWSchedule,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: AllOtherDays,       !- Field 5
  Until: 24:00,0;          !- Field 6

SCHEDULE:COMPACT,
  BAClothesDryerSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: AllOtherDays,       !- Field 5
  Until: 24:00,0;          !- Field 6

SCHEDULE:COMPACT,
  BAClothesWasherSchedule, !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: AllOtherDays,       !- Field 5
  Until: 24:00,0;          !- Field 6

SCHEDULE:COMPACT,
  BADishwasherSchedule,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: AllOtherDays,       !- Field 5
  Until: 24:00,0;          !- Field 6

SCHEDULE:COMPACT,
  ExhaustFanSchedule,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,0,          !- Field 3
  Until: 06:30,1,          !- Field 5
  Until: 18:00,0,          !- Field 7
  Until: 18:30,1,          !- Field 9
  Until: 24:00,;           !- Field 11

Output:PreprocessorMessage,
  Conversion 9.5 => 9.6,   !- Preprocessor Name
  Warning,                 !- Error Severity
  Compact Schedule object="ExhaustFanSchedule" terminated early.  Check for accuracy.;  !- Message Line 1

SCHEDULE:COMPACT,
  Occupant_Activity_Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,120;        !- Field 3

SCHEDULE:COMPACT,
  Occupant_Eff_Schedule,   !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0;          !- Field 3

SCHEDULE:COMPACT,
  Occupant_Clothing_Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.3,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1;          !- Field 11

SCHEDULE:COMPACT,
  CO2_Schedule,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,500;        !- Field 3

SCHEDULE:COMPACT,
  OccupantSchedule,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

SCHEDULE:COMPACT,
  MechAvailable,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 01/26,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 02/02,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0,          !- Field 7
  Through: 06/28,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1,          !- Field 11
  Through: 07/05,          !- Field 13
  For: AllDays,            !- Field 14
  Until: 24:00,0,          !- Field 15
  Through: 12/31,          !- Field 17
  For: AllDays,            !- Field 18
  Until: 24:00,1;          !- Field 19

SCHEDULE:COMPACT,
  NatVent,                 !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 06/28,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: AllOtherDays,       !- Field 5
  Until: 24:00,0,          !- Field 6
  Through: 07/05,          !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,0,          !- Field 10
  For: AllOtherDays,       !- Field 12
  Until: 24:00,1,          !- Field 13
  Through: 12/31,          !- Field 15
  For: AllDays,            !- Field 16
  Until: 24:00,0;          !- Field 17

SCHEDULE:COMPACT,
  SchNatVent,              !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 06/28,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: AllOtherDays,       !- Field 5
  Until: 24:00,0,          !- Field 6
  Through: 07/05,          !- Field 8
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,0,          !- Field 10
  For: AllOtherDays,       !- Field 12
  Until: 24:00,1,          !- Field 13
  Through: 12/31,          !- Field 15
  For: AllDays,            !- Field 16
  Until: 24:00,0;          !- Field 17

SCHEDULE:COMPACT,
  OutageCooling,           !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 06/28,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 07/05,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0,          !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1;          !- Field 11

SCHEDULE:COMPACT,
  Demand Control Cooling,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 06/28,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0,          !- Field 3
  Through: 07/05,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0,          !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,0;          !- Field 11

SCHEDULE:COMPACT,
  ShadingAvailable,        !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 06/28,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0,          !- Field 3
  Through: 07/05,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0,          !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,0;          !- Field 11

SCHEDULE:COMPACT,
  SizingLoads,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,1,          !- Field 3
  For: AllOtherDays,       !- Field 5
  Until: 24:00,0;          !- Field 6

SCHEDULE:COMPACT,
  Weather Morph,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 26-Jan,         !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0,          !- Field 3
  Through: 2-Feb,          !- Field 5
  For: SummerDesignDay WinterDesignDay, !- Field 6
  Until: 24:00,0,          !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,1,          !- Field 10
  Through: 28-Jun,         !- Field 12
  For: AllDays,            !- Field 13
  Until: 24:00,0,          !- Field 14
  Through: 5-Jul,          !- Field 16
  For: SummerDesignDay WinterDesignDay, !- Field 17
  Until: 24:00,0,          !- Field 18
  For: AllOtherDays,       !- Field 20
  Until: 24:00,2,          !- Field 21
  Through: 12/31,          !- Field 23
  For: AllDays,            !- Field 24
  Until: 24:00,0;          !- Field 25

SCHEDULE:CONSTANT,HVAC_ALWAYS_4,Any Number,4;

SCHEDULE:CONSTANT,Phius_68F,Any Number,20;

SCHEDULE:CONSTANT,DHW_122F,Any Number,2;

SCHEDULE:CONSTANT,Phius_77F,Any Number,25;

SCHEDULE:CONSTANT,HUMIDITY_SETPOINT,Any Number,60;

SCHEDULE:CONSTANT,AirVelocitySch,Any Number,0.16;

SCHEDULE:CONSTANT,Always_On,Any Number,1;

SCHEDULE:CONSTANT,Always Off,Any Number,0;

SCHEDULE:CONSTANT,ERVAvailable,Any Number,1;

SCHEDULE:CONSTANT,WholeHouse_WindowFractionControl,Any Number,0;

SCHEDULE:CONSTANT,WholeHouse_TB Schedule,Fraction,0;

SCHEDULE:CONSTANT,Count,AnyNumber,0;

MATERIAL,
  M01 100mm brick,         !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  0.89,                    !- Conductivity {W/m-K}
  1920,                    !- Density {kg/m3}
  790,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  G05 25mm wood,           !- Name
  MediumSmooth,            !- Roughness
  0.0254,                  !- Thickness {m}
  0.15,                    !- Conductivity {W/m-K}
  608,                     !- Density {kg/m3}
  1630,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  F08 Metal surface,       !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824,                    !- Density {kg/m3}
  500,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  I01 25mm insulation board,  !- Name
  MediumRough,             !- Roughness
  0.0254,                  !- Thickness {m}
  0.03,                    !- Conductivity {W/m-K}
  43,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  I02 50mm insulation board,  !- Name
  MediumRough,             !- Roughness
  0.0508,                  !- Thickness {m}
  0.03,                    !- Conductivity {W/m-K}
  43,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  G01a 19mm gypsum board,  !- Name
  MediumSmooth,            !- Roughness
  0.019,                   !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  1090,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  M11 100mm lightweight concrete,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  0.53,                    !- Conductivity {W/m-K}
  1280,                    !- Density {kg/m3}
  840,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  F16 Acoustic tile,       !- Name
  MediumSmooth,            !- Roughness
  0.0191,                  !- Thickness {m}
  0.06,                    !- Conductivity {W/m-K}
  368,                     !- Density {kg/m3}
  590,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  M15 200mm heavyweight concrete,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  1.95,                    !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  900,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  M05 200mm concrete block,!- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  1.11,                    !- Conductivity {W/m-K}
  800,                     !- Density {kg/m3}
  920,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  Mass wood,               !- Name
  MediumSmooth,            !- Roughness
  0.065532,                !- Thickness {m}
  0.15,                    !- Conductivity {W/m-K}
  608.7012238,             !- Density {kg/m3}
  1630,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  Foundation EPS,          !- Name
  MediumSmooth,            !- Roughness
  0.0508,                  !- Thickness {m}
  0.02884,                 !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  EPS,                     !- Name
  MediumSmooth,            !- Roughness
  0.0508,                  !- Thickness {m}
  0.02884,                 !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  F11 Wood siding,         !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.09,                    !- Conductivity {W/m-K}
  592,                     !- Density {kg/m3}
  1170,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  R-11 3.5in Wood Stud,    !- Name
  VeryRough,               !- Roughness
  0.0889,                  !- Thickness {m}
  0.05426246,              !- Conductivity {W/m-K}
  19,                      !- Density {kg/m3}
  960,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  Plywood (Douglas Fir) - 12.7mm,  !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540,                     !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  EPS 1in,                 !- Name
  MediumSmooth,            !- Roughness
  0.0254,                  !- Thickness {m}
  0.02884,                 !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  EPS 1.625in,             !- Name
  MediumSmooth,            !- Roughness
  0.041275,                !- Thickness {m}
  0.02884,                 !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  EPS 2in,                 !- Name
  MediumSmooth,            !- Roughness
  0.0508,                  !- Thickness {m}
  0.02884,                 !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  EPS 4in,                 !- Name
  MediumSmooth,            !- Roughness
  0.1016,                  !- Thickness {m}
  0.02884,                 !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  EPS 6in,                 !- Name
  MediumSmooth,            !- Roughness
  0.1524,                  !- Thickness {m}
  0.02884,                 !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  EPS 7.5in,               !- Name
  MediumSmooth,            !- Roughness
  0.1905,                  !- Thickness {m}
  0.02884,                 !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  EPS 9in,                 !- Name
  MediumSmooth,            !- Roughness
  0.1524,                  !- Thickness {m}
  0.02884,                 !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  EPS 14in,                !- Name
  MediumSmooth,            !- Roughness
  0.3556,                  !- Thickness {m}
  0.02884,                 !- Conductivity {W/m-K}
  29,                      !- Density {kg/m3}
  1210,                    !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  FG Attic R-19,           !- Name
  MediumRough,             !- Roughness
  0.13716,                 !- Thickness {m}
  0.04119794,              !- Conductivity {W/m-K}
  64,                      !- Density {kg/m3}
  960,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  FG Attic R-30,           !- Name
  MediumRough,             !- Roughness
  0.21844,                 !- Thickness {m}
  0.04119794,              !- Conductivity {W/m-K}
  64,                      !- Density {kg/m3}
  960,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  FG Attic R-38,           !- Name
  MediumRough,             !- Roughness
  0.275844,                !- Thickness {m}
  0.04119794,              !- Conductivity {W/m-K}
  64,                      !- Density {kg/m3}
  960,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  FG Attic R-49,           !- Name
  MediumRough,             !- Roughness
  0.3556,                  !- Thickness {m}
  0.04119794,              !- Conductivity {W/m-K}
  64,                      !- Density {kg/m3}
  960,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  FG Attic R-55,           !- Name
  MediumRough,             !- Roughness
  0.3991229,               !- Thickness {m}
  0.04119794,              !- Conductivity {W/m-K}
  64,                      !- Density {kg/m3}
  960,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  FG Attic R-60,           !- Name
  MediumRough,             !- Roughness
  0.3556,                  !- Thickness {m}
  0.04119794,              !- Conductivity {W/m-K}
  64,                      !- Density {kg/m3}
  960,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  FG Attic R-75,           !- Name
  MediumRough,             !- Roughness
  0.54356,                 !- Thickness {m}
  0.04119794,              !- Conductivity {W/m-K}
  64,                      !- Density {kg/m3}
  960,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  FG Attic R-100,          !- Name
  MediumRough,             !- Roughness
  0.72644,                 !- Thickness {m}
  0.04119794,              !- Conductivity {W/m-K}
  64,                      !- Density {kg/m3}
  960,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  ccSF R-13,               !- Name
  Rough,                   !- Roughness
  0.05503418,              !- Thickness {m}
  0.024033814,             !- Conductivity {W/m-K}
  32,                      !- Density {kg/m3}
  920,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  ccSF R-19,               !- Name
  Rough,                   !- Roughness
  0.080433418,             !- Thickness {m}
  0.024033814,             !- Conductivity {W/m-K}
  32,                      !- Density {kg/m3}
  920,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  ccSF R-30,               !- Name
  Rough,                   !- Roughness
  0.127,                   !- Thickness {m}
  0.024033814,             !- Conductivity {W/m-K}
  32,                      !- Density {kg/m3}
  920,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  ccSF R-38,               !- Name
  Rough,                   !- Roughness
  0.160866582,             !- Thickness {m}
  0.024033814,             !- Conductivity {W/m-K}
  32,                      !- Density {kg/m3}
  920,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  ccSF R-49,               !- Name
  Rough,                   !- Roughness
  0.207433418,             !- Thickness {m}
  0.024033814,             !- Conductivity {W/m-K}
  32,                      !- Density {kg/m3}
  920,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL,
  StemWall UnIns,          !- Name
  MediumRough,             !- Roughness
  0.003175,                !- Thickness {m}
  0.53,                    !- Conductivity {W/m-K}
  1280,                    !- Density {kg/m3}
  840,                     !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

MATERIAL:AIRGAP,
  F04 Wall air space resistance,  !- Name
  0.15;                    !- Thermal Resistance {m2-K/W}

MATERIAL:AIRGAP,
  F05 Ceiling air space resistance,  !- Name
  0.18;                    !- Thermal Resistance {m2-K/W}

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.5 g=0.4,             !- Name
  2.8391315,               !- U-Factor {W/m2-K}
  0.4;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.4 g=0.4,             !- Name
  2.2713052,               !- U-Factor {W/m2-K}
  0.4;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.3 g=0.4,             !- Name
  1.7034789,               !- U-Factor {W/m2-K}
  0.4;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.2 g=0.4,             !- Name
  1.1356526,               !- U-Factor {W/m2-K}
  0.4;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.1 g=0.4,             !- Name
  0.5678263,               !- U-Factor {W/m2-K}
  0.4;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.5 g=0.2,             !- Name
  2.8391315,               !- U-Factor {W/m2-K}
  0.2;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.4 g=0.2,             !- Name
  2.2713052,               !- U-Factor {W/m2-K}
  0.2;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.3 g=0.2,             !- Name
  1.7034789,               !- U-Factor {W/m2-K}
  0.2;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.2 g=0.2,             !- Name
  1.1356526,               !- U-Factor {W/m2-K}
  0.2;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.1 g=0.2,             !- Name
  0.5678263,               !- U-Factor {W/m2-K}
  0.2;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-1.0 g=0.5,             !- Name
  5.678263,                !- U-Factor {W/m2-K}
  0.5;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.15 g=0.4,            !- Name
  0.85173945,              !- U-Factor {W/m2-K}
  0.4;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
  U-0.15 g=0.2,            !- Name
  0.85173945,              !- U-Factor {W/m2-K}
  0.4;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SHADE,
  HighReflect,             !- Name
  0.1,                     !- Solar Transmittance {dimensionless}
  0.8,                     !- Solar Reflectance {dimensionless}
  0.1,                     !- Visible Transmittance {dimensionless}
  0.8,                     !- Visible Reflectance {dimensionless}
  0.8,                     !- Infrared Hemispherical Emissivity {dimensionless}
  0.1,                     !- Infrared Transmittance {dimensionless}
  0.005,                   !- Thickness {m}
  0.1,                     !- Conductivity {W/m-K}
  0.05,                    !- Shade to Glass Distance {m}
  0.5,                     !- Top Opening Multiplier
  0.5,                     !- Bottom Opening Multiplier
  0.5,                     !- Left-Side Opening Multiplier
  0.5,                     !- Right-Side Opening Multiplier
  0;                       !- Airflow Permeability {dimensionless}

WINDOWMATERIAL:SHADE,
  MEDIUM REFLECT - MEDIUM TRANS SHADE,  !- Name
  0.4,                     !- Solar Transmittance {dimensionless}
  0.5,                     !- Solar Reflectance {dimensionless}
  0.4,                     !- Visible Transmittance {dimensionless}
  0.5,                     !- Visible Reflectance {dimensionless}
  0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
  0,                       !- Infrared Transmittance {dimensionless}
  0.005,                   !- Thickness {m}
  0.1,                     !- Conductivity {W/m-K}
  0.05,                    !- Shade to Glass Distance {m}
  0.5,                     !- Top Opening Multiplier
  0.5,                     !- Bottom Opening Multiplier
  0.5,                     !- Left-Side Opening Multiplier
  0.5,                     !- Right-Side Opening Multiplier
  0;                       !- Airflow Permeability {dimensionless}

WINDOWMATERIAL:SHADE,
  HIGH REFLECT - LOW TRANS SHADE,  !- Name
  0.1,                     !- Solar Transmittance {dimensionless}
  0.8,                     !- Solar Reflectance {dimensionless}
  0.1,                     !- Visible Transmittance {dimensionless}
  0.8,                     !- Visible Reflectance {dimensionless}
  0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
  0,                       !- Infrared Transmittance {dimensionless}
  0.005,                   !- Thickness {m}
  0.1,                     !- Conductivity {W/m-K}
  0.05,                    !- Shade to Glass Distance {m}
  0.5,                     !- Top Opening Multiplier
  0.5,                     !- Bottom Opening Multiplier
  0.5,                     !- Left-Side Opening Multiplier
  0.5,                     !- Right-Side Opening Multiplier
  0;                       !- Airflow Permeability {dimensionless}

CONSTRUCTION,
  Brick Wall,              !- Name
  M01 100mm brick;         !- Outside Layer

CONSTRUCTION,
  Ext_Door1,               !- Name
  G05 25mm wood;           !- Outside Layer

CONSTRUCTION,
  Thermal Mass,            !- Name
  G05 25mm wood;           !- Outside Layer

CONSTRUCTION,
  Interior Floor,          !- Name
  Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
  F05 Ceiling air space resistance,  !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  Exterior Slab UnIns,     !- Name
  M15 200mm heavyweight concrete;  !- Outside Layer

CONSTRUCTION,
  Exterior Slab + 2in EPS, !- Name
  EPS 2in,                 !- Outside Layer
  M15 200mm heavyweight concrete;  !- Layer 2

CONSTRUCTION,
  Exterior Wall,           !- Name
  F11 Wood siding,         !- Outside Layer
  R-11 3.5in Wood Stud,    !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  Interior Wall,           !- Name
  G01a 19mm gypsum board,  !- Outside Layer
  F04 Wall air space resistance,  !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  Exterior Roof,           !- Name
  FG Attic R-19,           !- Outside Layer
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  Exterior Door,           !- Name
  F08 Metal surface,       !- Outside Layer
  I02 50mm insulation board,  !- Layer 2
  F08 Metal surface;       !- Layer 3

CONSTRUCTION,
  Interior Door,           !- Name
  G05 25mm wood;           !- Outside Layer

CONSTRUCTION,
  Exterior Wall +1in EPS,  !- Name
  F11 Wood siding,         !- Outside Layer
  EPS 1in,                 !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  R-11 3.5in Wood Stud,    !- Layer 4
  G01a 19mm gypsum board;  !- Layer 5

CONSTRUCTION,
  Exterior Wall +1.625in EPS,  !- Name
  F11 Wood siding,         !- Outside Layer
  EPS 1.625in,             !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  R-11 3.5in Wood Stud,    !- Layer 4
  G01a 19mm gypsum board;  !- Layer 5

CONSTRUCTION,
  Exterior Wall +2in EPS,  !- Name
  F11 Wood siding,         !- Outside Layer
  EPS 2in,                 !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  R-11 3.5in Wood Stud,    !- Layer 4
  G01a 19mm gypsum board;  !- Layer 5

CONSTRUCTION,
  Exterior Wall +4in EPS,  !- Name
  F11 Wood siding,         !- Outside Layer
  EPS 4in,                 !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  R-11 3.5in Wood Stud,    !- Layer 4
  G01a 19mm gypsum board;  !- Layer 5

CONSTRUCTION,
  Exterior Wall +7.5in EPS,!- Name
  F11 Wood siding,         !- Outside Layer
  EPS 7.5in,               !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  R-11 3.5in Wood Stud,    !- Layer 4
  G01a 19mm gypsum board;  !- Layer 5

CONSTRUCTION,
  Exterior Wall +6in EPS,  !- Name
  F11 Wood siding,         !- Outside Layer
  EPS 6in,                 !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  R-11 3.5in Wood Stud,    !- Layer 4
  G01a 19mm gypsum board;  !- Layer 5

CONSTRUCTION,
  Exterior Wall +9in EPS,  !- Name
  F11 Wood siding,         !- Outside Layer
  EPS 9in,                 !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  R-11 3.5in Wood Stud,    !- Layer 4
  G01a 19mm gypsum board;  !- Layer 5

CONSTRUCTION,
  Exterior Wall +14in EPS, !- Name
  F11 Wood siding,         !- Outside Layer
  EPS 14in,                !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  R-11 3.5in Wood Stud,    !- Layer 4
  G01a 19mm gypsum board;  !- Layer 5

CONSTRUCTION,
  Exterior Roof R-30,      !- Name
  FG Attic R-30,           !- Outside Layer
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  Exterior Roof R-38,      !- Name
  FG Attic R-38,           !- Outside Layer
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  Exterior Roof R-49,      !- Name
  FG Attic R-49,           !- Outside Layer
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  Exterior Roof R-55,      !- Name
  FG Attic R-55,           !- Outside Layer
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  Exterior Roof R-60,      !- Name
  FG Attic R-60,           !- Outside Layer
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  Exterior Roof R-75,      !- Name
  FG Attic R-75,           !- Outside Layer
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  Exterior Roof R-100,     !- Name
  FG Attic R-100,          !- Outside Layer
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 2
  G01a 19mm gypsum board;  !- Layer 3

CONSTRUCTION,
  P+B UnIns,               !- Name
  Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
  F05 Ceiling air space resistance,  !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  G05 25mm wood;           !- Layer 4

CONSTRUCTION,
  P+B R-13,                !- Name
  Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
  ccSF R-13,               !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  G05 25mm wood;           !- Layer 4

CONSTRUCTION,
  P+B R-19,                !- Name
  Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
  ccSF R-19,               !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  G05 25mm wood;           !- Layer 4

CONSTRUCTION,
  P+B R-30,                !- Name
  Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
  ccSF R-30,               !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  G05 25mm wood;           !- Layer 4

CONSTRUCTION,
  P+B R-38,                !- Name
  Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
  ccSF R-38,               !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  G05 25mm wood;           !- Layer 4

CONSTRUCTION,
  P+B R-49,                !- Name
  Plywood (Douglas Fir) - 12.7mm,  !- Outside Layer
  ccSF R-49,               !- Layer 2
  Plywood (Douglas Fir) - 12.7mm,  !- Layer 3
  G05 25mm wood;           !- Layer 4

CONSTRUCTION,
  WINDOW_U-0.5 g=0.4,      !- Name
  U-0.5 g=0.4;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.4 g=0.4,      !- Name
  U-0.4 g=0.4;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.3 g=0.4,      !- Name
  U-0.3 g=0.4;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.2 g=0.4,      !- Name
  U-0.2 g=0.4;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.1 g=0.4,      !- Name
  U-0.1 g=0.4;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.5 g=0.2,      !- Name
  U-0.5 g=0.2;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.4 g=0.2,      !- Name
  U-0.4 g=0.2;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.3 g=0.2,      !- Name
  U-0.3 g=0.2;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.2 g=0.2,      !- Name
  U-0.2 g=0.2;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.1 g=0.2,      !- Name
  U-0.1 g=0.2;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-1.0 g=0.5,      !- Name
  U-1.0 g=0.5;             !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.15 g=0.4,     !- Name
  U-0.15 g=0.4;            !- Outside Layer

CONSTRUCTION,
  WINDOW_U-0.15 g=0.2,     !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  PV Cost,                 !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  Battery Cost,            !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  0.04,                    !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  0.06,                    !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  0.31,                    !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  0.5,                     !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  1,                       !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  0.06252,                 !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  0.14849,                 !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  PTHP,                    !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  GasFurnaceDXAC,          !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  DHW_Electricity,         !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  DHW_NaturalGas,          !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  FRIDGE 289,              !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  FRIDGE 360,              !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  DISHWASHER 269,          !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  DISHWASHER 360,          !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  CLOTHESWASHER 120,       !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  CLOTHESWASHER 160,       !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  CLOTHESDRYER ES,         !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  CLOTHESDRYER,            !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  RANGE,                   !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  LIGHTS 100,              !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  LIGHTS 60,               !- Name
  U-0.15 g=0.2;            !- Outside Layer

CONSTRUCTION,
  Uninsulated Stem Wall,   !- Name
  M05 200mm concrete block;!- Outside Layer

CONSTRUCTION,
  Basement Wall 4in EPS,   !- Name
  M05 200mm concrete block,!- Outside Layer
  EPS 4in;                 !- Layer 2

CONSTRUCTION,
  0.00909,                 !- Name
  M05 200mm concrete block,!- Outside Layer
  EPS 4in;                 !- Layer 2

CONSTRUCTION,
  0.0386,                  !- Name
  M05 200mm concrete block,!- Outside Layer
  EPS 4in;                 !- Layer 2

CONSTRUCTION,
  0.0818,                  !- Name
  M05 200mm concrete block,!- Outside Layer
  EPS 4in;                 !- Layer 2

CONSTRUCTION,
  0.12497,                 !- Name
  M05 200mm concrete block,!- Outside Layer
  EPS 4in;                 !- Layer 2

GLOBALGEOMETRYRULES,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative,                !- Coordinate System
  Relative,                !- Daylighting Reference Point Coordinate System
  Relative;                !- Rectangular Surface Coordinate System

Zone,
  WholeHouse,              !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  ,                        !- Type
  1,                       !- Multiplier
  ,                        !- Ceiling Height {m}
  ,                        !- Volume {m3}
  164.11;                  !- Floor Area {m2}

BuildingSurface:Detailed,
  568FE7,                  !- Name
  Wall,                    !- Surface Type
  Uninsulated Stem Wall,   !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Foundation,              !- Outside Boundary Condition
  Basement Details,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0,                       !- View Factor to Ground
  4,                       !- Number of Vertices
  4.3942,0,0,  !- X,Y,Z ==> Vertex 1 {m}
  4.3942,0,-2.1971,  !- X,Y,Z ==> Vertex 2 {m}
  16.687799999999,0,-2.1971,  !- X,Y,Z ==> Vertex 3 {m}
  16.687799999999,0,0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  22F24D,                  !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  6,                       !- Number of Vertices
  0,11.6713,2.946043522005,  !- X,Y,Z ==> Vertex 1 {m}
  0,11.6713,0,  !- X,Y,Z ==> Vertex 2 {m}
  0,1e-12,0,  !- X,Y,Z ==> Vertex 3 {m}
  0,1e-12,2.9972,  !- X,Y,Z ==> Vertex 4 {m}
  -1e-12,3.959225,4.3053,  !- X,Y,Z ==> Vertex 5 {m}
  0,8.072016907684,2.946043522005;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  C90A16,                  !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  5,                       !- Number of Vertices
  8.1534,11.6713,2.968745929796,  !- X,Y,Z ==> Vertex 1 {m}
  8.1534,11.6713,0,  !- X,Y,Z ==> Vertex 2 {m}
  0,11.6713,0,  !- X,Y,Z ==> Vertex 3 {m}
  0,11.6713,2.946043522005,  !- X,Y,Z ==> Vertex 4 {m}
  4.076699999999,11.6713,4.3053;  !- X,Y,Z ==> Vertex 5 {m}

BuildingSurface:Detailed,
  6F6DD2,                  !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  8.1534,8.013700000009,2.968745929796,  !- X,Y,Z ==> Vertex 1 {m}
  8.153399999999,8.013700000009,0,  !- X,Y,Z ==> Vertex 2 {m}
  8.1534,11.6713,0,  !- X,Y,Z ==> Vertex 3 {m}
  8.1534,11.6713,2.968745929796;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  45825F,                  !- Name
  Wall,                    !- Surface Type
  Uninsulated Stem Wall,   !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Foundation,              !- Outside Boundary Condition
  Basement Details,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0,                       !- View Factor to Ground
  8,                       !- Number of Vertices
  16.687799999999,0,0,  !- X,Y,Z ==> Vertex 1 {m}
  16.687799999999,0,-2.1971,  !- X,Y,Z ==> Vertex 2 {m}
  16.687799999999,8.013700000001,-2.1971,  !- X,Y,Z ==> Vertex 3 {m}
  16.687799999999,8.013700000001,0,  !- X,Y,Z ==> Vertex 4 {m}
  16.687799999999,2.7686,0,  !- X,Y,Z ==> Vertex 5 {m}
  16.687799999999,2.7686,-1.4986,  !- X,Y,Z ==> Vertex 6 {m}
  16.687799999999,1.2446,-1.4986,  !- X,Y,Z ==> Vertex 7 {m}
  16.687799999999,1.2446,0;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  Slab,                    !- Name
  Floor,                   !- Surface Type
  Exterior Slab UnIns,     !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Foundation,              !- Outside Boundary Condition
  Slab Details,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0,                       !- View Factor to Ground
  4,                       !- Number of Vertices
  8.1534,11.6713,0,  !- X,Y,Z ==> Vertex 1 {m}
  8.153399999999,8.013700000009,0,  !- X,Y,Z ==> Vertex 2 {m}
  0,8.013700000009,0,  !- X,Y,Z ==> Vertex 3 {m}
  0,11.6713,0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1A951B,                  !- Name
  Roof,                    !- Surface Type
  Exterior Roof,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  -1e-12,3.959225,4.3053,  !- X,Y,Z ==> Vertex 1 {m}
  0,1e-12,2.9972,  !- X,Y,Z ==> Vertex 2 {m}
  16.687799999999,1e-12,2.9972,  !- X,Y,Z ==> Vertex 3 {m}
  16.6878,3.959225000001,4.3053;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E1ADC4,                  !- Name
  Roof,                    !- Surface Type
  Exterior Roof,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  16.6878,3.959225000001,4.3053,  !- X,Y,Z ==> Vertex 1 {m}
  16.687799999999,8.013700000014,2.968745929796,  !- X,Y,Z ==> Vertex 2 {m}
  8.1534,8.013700000009,2.968745929796,  !- X,Y,Z ==> Vertex 3 {m}
  4.0767,3.959225,4.3053;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BE97CE,                  !- Name
  Roof,                    !- Surface Type
  Exterior Roof,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  4.0767,3.959225,4.3053,  !- X,Y,Z ==> Vertex 1 {m}
  8.1534,8.013700000009,2.968745929796,  !- X,Y,Z ==> Vertex 2 {m}
  8.1534,11.6713,2.968745929796,  !- X,Y,Z ==> Vertex 3 {m}
  4.076699999999,11.6713,4.3053;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  16A229,                  !- Name
  Roof,                    !- Surface Type
  Exterior Roof,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  3,                       !- Number of Vertices
  4.0767,3.959225,4.3053,  !- X,Y,Z ==> Vertex 1 {m}
  0,8.072016907684,2.946043522005,  !- X,Y,Z ==> Vertex 2 {m}
  -1e-12,3.959225,4.3053;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  6183FD,                  !- Name
  Roof,                    !- Surface Type
  Exterior Roof,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  4.076699999999,11.6713,4.3053,  !- X,Y,Z ==> Vertex 1 {m}
  0,11.6713,2.946043522005,  !- X,Y,Z ==> Vertex 2 {m}
  0,8.072016907684,2.946043522005,  !- X,Y,Z ==> Vertex 3 {m}
  4.0767,3.959225,4.3053;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement,                !- Name
  Floor,                   !- Surface Type
  Exterior Slab UnIns,     !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Foundation,              !- Outside Boundary Condition
  Basement Details,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0,                       !- View Factor to Ground
  4,                       !- Number of Vertices
  16.687799999999,8.013700000001,-2.1971,  !- X,Y,Z ==> Vertex 1 {m}
  16.687799999999,0,-2.1971,  !- X,Y,Z ==> Vertex 2 {m}
  4.3942,0,-2.1971,  !- X,Y,Z ==> Vertex 3 {m}
  4.3942,8.013700000009,-2.1971;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Crawlspace,              !- Name
  Floor,                   !- Surface Type
  P+B R-13,                !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Foundation,              !- Outside Boundary Condition
  Crawlspace Details,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0,                       !- View Factor to Ground
  4,                       !- Number of Vertices
  4.3942,8.013700000009,0,  !- X,Y,Z ==> Vertex 1 {m}
  4.3942,0,0,  !- X,Y,Z ==> Vertex 2 {m}
  0,1e-12,0,  !- X,Y,Z ==> Vertex 3 {m}
  0,8.013700000009,0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  64DDB4,                  !- Name
  Wall,                    !- Surface Type
  Uninsulated Stem Wall,   !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Foundation,              !- Outside Boundary Condition
  Basement Details,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0,                       !- View Factor to Ground
  4,                       !- Number of Vertices
  16.687799999999,8.013700000001,0,  !- X,Y,Z ==> Vertex 1 {m}
  16.687799999999,8.013700000001,-2.1971,  !- X,Y,Z ==> Vertex 2 {m}
  4.3942,8.013700000009,-2.1971,  !- X,Y,Z ==> Vertex 3 {m}
  4.3942,8.013700000009,0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1312C0,                  !- Name
  Wall,                    !- Surface Type
  Uninsulated Stem Wall,   !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Foundation,              !- Outside Boundary Condition
  Basement Details,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0,                       !- View Factor to Ground
  4,                       !- Number of Vertices
  4.3942,8.013700000009,0,  !- X,Y,Z ==> Vertex 1 {m}
  4.3942,8.013700000009,-2.1971,  !- X,Y,Z ==> Vertex 2 {m}
  4.3942,0,-2.1971,  !- X,Y,Z ==> Vertex 3 {m}
  4.3942,0,0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D486AD,                  !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  16.687799999999,8.013700000014,2.968745929796,  !- X,Y,Z ==> Vertex 1 {m}
  16.687799999999,8.013700000001,0,  !- X,Y,Z ==> Vertex 2 {m}
  8.153399999999,8.013700000009,0,  !- X,Y,Z ==> Vertex 3 {m}
  8.1534,8.013700000009,2.968745929796;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  92789E,                  !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  5,                       !- Number of Vertices
  16.687799999999,1e-12,2.9972,  !- X,Y,Z ==> Vertex 1 {m}
  16.687799999999,0,0,  !- X,Y,Z ==> Vertex 2 {m}
  16.687799999999,8.013700000001,0,  !- X,Y,Z ==> Vertex 3 {m}
  16.687799999999,8.013700000014,2.968745929796,  !- X,Y,Z ==> Vertex 4 {m}
  16.6878,3.959225000001,4.3053;  !- X,Y,Z ==> Vertex 5 {m}

BuildingSurface:Detailed,
  F14839,                  !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  0,1e-12,2.9972,  !- X,Y,Z ==> Vertex 1 {m}
  0,1e-12,0,  !- X,Y,Z ==> Vertex 2 {m}
  16.687799999999,0,0,  !- X,Y,Z ==> Vertex 3 {m}
  16.687799999999,1e-12,2.9972;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A20E06,                  !- Name
  Roof,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  5.575095897072,0,2.6416,  !- X,Y,Z ==> Vertex 1 {m}
  5.879895897072,-0.3556,2.6416,  !- X,Y,Z ==> Vertex 2 {m}
  7.149895840759,-0.3556,2.6416,  !- X,Y,Z ==> Vertex 3 {m}
  7.454695840759,0,2.6416;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BABDD6,                  !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0,                       !- View Factor to Ground
  4,                       !- Number of Vertices
  7.149895840759,-0.3556,2.6416,  !- X,Y,Z ==> Vertex 1 {m}
  7.149895840759,-0.3556,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
  7.454695840759,0,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
  7.454695840759,0,2.6416;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9C0F3A,                  !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  ,                        !- View Factor to Ground
  4,                       !- Number of Vertices
  5.879895897072,-0.3556,2.6416,  !- X,Y,Z ==> Vertex 1 {m}
  5.879895897072,-0.3556,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
  7.149895840759,-0.3556,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
  7.149895840759,-0.3556,2.6416;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F57591,                  !- Name
  Floor,                   !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0,                       !- View Factor to Ground
  4,                       !- Number of Vertices
  7.454695840759,0,0.9144,  !- X,Y,Z ==> Vertex 1 {m}
  7.149895840759,-0.3556,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
  5.879895897072,-0.3556,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
  5.575095897072,0,0.9144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A8C326,                  !- Name
  Wall,                    !- Surface Type
  Exterior Wall,           !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0,                       !- View Factor to Ground
  4,                       !- Number of Vertices
  5.575095897072,0,2.6416,  !- X,Y,Z ==> Vertex 1 {m}
  5.575095897072,0,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
  5.879895897072,-0.3556,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
  5.879895897072,-0.3556,2.6416;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  468B21,                  !- Name
  Wall,                    !- Surface Type
  Uninsulated Stem Wall,   !- Construction Name
  WholeHouse,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0,                       !- View Factor to Ground
  4,                       !- Number of Vertices
  16.687799999999,1.2446,0,  !- X,Y,Z ==> Vertex 1 {m}
  16.687799999999,1.2446,-1.4986,  !- X,Y,Z ==> Vertex 2 {m}
  16.687799999999,2.7686,-1.4986,  !- X,Y,Z ==> Vertex 3 {m}
  16.687799999999,2.7686,0;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  8A81B2,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  F14839,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  14.616318241562,0,2.3241,  !- X,Y,Z ==> Vertex 1 {m}
  14.616318241562,0,0.9779,  !- X,Y,Z ==> Vertex 2 {m}
  15.530718241563,0,0.9779,  !- X,Y,Z ==> Vertex 3 {m}
  15.530718241563,0,2.3241;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DC8392,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  F14839,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  11.688061934674,0,2.3241,  !- X,Y,Z ==> Vertex 1 {m}
  11.688061934674,0,0.9779,  !- X,Y,Z ==> Vertex 2 {m}
  12.602461934674,0,0.9779,  !- X,Y,Z ==> Vertex 3 {m}
  12.602461934674,0,2.3241;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  4AF19B,                  !- Name
  GlassDoor,               !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  F14839,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  8.332086934674,0,2.3876,  !- X,Y,Z ==> Vertex 1 {m}
  8.332086934674,0,0.3556,  !- X,Y,Z ==> Vertex 2 {m}
  9.246486934674,0,0.3556,  !- X,Y,Z ==> Vertex 3 {m}
  9.246486934674,0,2.3876;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  7314D3,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  F14839,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  2.7559,0,2.3241,  !- X,Y,Z ==> Vertex 1 {m}
  2.7559,0,0.9779,  !- X,Y,Z ==> Vertex 2 {m}
  3.6703,0,0.9779,  !- X,Y,Z ==> Vertex 3 {m}
  3.6703,0,2.3241;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  5ADD37,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  22F24D,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  0,4.604886723606,2.3876,  !- X,Y,Z ==> Vertex 1 {m}
  0,4.604886723606,1.426628205101,  !- X,Y,Z ==> Vertex 2 {m}
  0,4.075714928707,1.426628205101,  !- X,Y,Z ==> Vertex 3 {m}
  0,4.075714928707,2.3876;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  5E21AF,                  !- Name
  GlassDoor,               !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  22F24D,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  0,7.21995,2.3876,  !- X,Y,Z ==> Vertex 1 {m}
  0,7.21995,0.3556,  !- X,Y,Z ==> Vertex 2 {m}
  0,6.30555,0.3556,  !- X,Y,Z ==> Vertex 3 {m}
  0,6.30555,2.3876;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  8F337D,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  22F24D,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  0,9.869548861132,2.3241,  !- X,Y,Z ==> Vertex 1 {m}
  0,9.869548861132,1.901702277736,  !- X,Y,Z ==> Vertex 2 {m}
  0,9.447151138868,1.901702277736,  !- X,Y,Z ==> Vertex 3 {m}
  0,9.447151138868,2.3241;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  A1BFE5,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  C90A16,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  6.03083971378,11.6713,2.3241,  !- X,Y,Z ==> Vertex 1 {m}
  6.03083971378,11.6713,0.9779,  !- X,Y,Z ==> Vertex 2 {m}
  5.116439713781,11.6713,0.9779,  !- X,Y,Z ==> Vertex 3 {m}
  5.116439713781,11.6713,2.3241;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  6B6F7B,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  C90A16,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  2.983256925253,11.6713,2.3241,  !- X,Y,Z ==> Vertex 1 {m}
  2.983256925253,11.6713,0.9779,  !- X,Y,Z ==> Vertex 2 {m}
  2.068856925253,11.6713,0.9779,  !- X,Y,Z ==> Vertex 3 {m}
  2.068856925253,11.6713,2.3241;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  52F9CB,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  D486AD,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  14.91445099101,8.013700000007,2.3241,  !- X,Y,Z ==> Vertex 1 {m}
  14.91445099101,8.013700000007,0.9779,  !- X,Y,Z ==> Vertex 2 {m}
  14.00005099101,8.013700000007,0.9779,  !- X,Y,Z ==> Vertex 3 {m}
  14.00005099101,8.013700000007,2.3241;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  507101,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  D486AD,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  9.565301940882,8.013700000007,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  9.565301940882,8.013700000007,1.5748,  !- X,Y,Z ==> Vertex 2 {m}
  8.701701940882,8.013700000007,1.5748,  !- X,Y,Z ==> Vertex 3 {m}
  8.701701940882,8.013700000007,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  847485,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  9C0F3A,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  5.981495897072,-0.3556,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  5.981495897072,-0.3556,1.1176,  !- X,Y,Z ==> Vertex 2 {m}
  7.048295840759,-0.3556,1.1176,  !- X,Y,Z ==> Vertex 3 {m}
  7.048295840759,-0.3556,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  1A39E1,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  BABDD6,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  7.216016244302,-0.2784595292,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  7.216016244302,-0.2784595292,1.1176,  !- X,Y,Z ==> Vertex 2 {m}
  7.388575437216,-0.0771404708,1.1176,  !- X,Y,Z ==> Vertex 3 {m}
  7.388575437216,-0.0771404708,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  4F420B,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  A8C326,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  5.641216300615,-0.0771404708,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  5.641216300615,-0.0771404708,1.1176,  !- X,Y,Z ==> Vertex 2 {m}
  5.813775493529,-0.2784595292,1.1176,  !- X,Y,Z ==> Vertex 3 {m}
  5.813775493529,-0.2784595292,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  9BA2B9,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  6F6DD2,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  8.153399999998,8.752766032338,2.3368,  !- X,Y,Z ==> Vertex 1 {m}
  8.153399999998,8.752766032338,0.3556,  !- X,Y,Z ==> Vertex 2 {m}
  8.153399999998,10.511716032338,0.3556,  !- X,Y,Z ==> Vertex 3 {m}
  8.153399999998,10.511716032338,2.3368;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DF0118,                  !- Name
  Window,                  !- Surface Type
  WINDOW_U-0.5 g=0.4,      !- Construction Name
  468B21,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  16.687799999999,1.4986,-0.0508,  !- X,Y,Z ==> Vertex 1 {m}
  16.687799999999,1.4986,-1.397,  !- X,Y,Z ==> Vertex 2 {m}
  16.687799999999,2.5146,-1.397,  !- X,Y,Z ==> Vertex 3 {m}
  16.687799999999,2.5146,-0.0508;  !- X,Y,Z ==> Vertex 4 {m}

WINDOWSHADINGCONTROL,
  WholeHouse0_Shading Control,  !- Name
  WholeHouse,              !- Zone Name
  1,                       !- Shading Control Sequence Number
  ExteriorShade,           !- Shading Type
  ,                        !- Construction with Shading Name
  OnIfHighSolarOnWindow,   !- Shading Control Type
  ShadingAvailable,        !- Schedule Name
  100,                     !- Setpoint {W/m2, W or deg C}
  Yes,                     !- Shading Control Is Scheduled
  No,                      !- Glare Control Is Active
  HIGH REFLECT - LOW TRANS SHADE,  !- Shading Device Material Name
  FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
  ,                        !- Slat Angle Schedule Name
  ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                        !- Daylighting Control Object Name
  Sequential,              !- Multiple Surface Control Type
  8A81B2,                  !- Fenestration Surface 1 Name
  DC8392,                  !- Fenestration Surface 2 Name
  7314D3,                  !- Fenestration Surface 3 Name
  5ADD37,                  !- Fenestration Surface 4 Name
  8F337D,                  !- Fenestration Surface 5 Name
  A1BFE5,                  !- Fenestration Surface 6 Name
  6B6F7B,                  !- Fenestration Surface 7 Name
  52F9CB,                  !- Fenestration Surface 8 Name
  507101,                  !- Fenestration Surface 9 Name
  847485;                  !- Fenestration Surface 10 Name

WINDOWSHADINGCONTROL,
  WholeHouse1_Shading Control,  !- Name
  WholeHouse,              !- Zone Name
  1,                       !- Shading Control Sequence Number
  ExteriorShade,           !- Shading Type
  ,                        !- Construction with Shading Name
  OnIfHighSolarOnWindow,   !- Shading Control Type
  ShadingAvailable,        !- Schedule Name
  100,                     !- Setpoint {W/m2, W or deg C}
  Yes,                     !- Shading Control Is Scheduled
  No,                      !- Glare Control Is Active
  HIGH REFLECT - LOW TRANS SHADE,  !- Shading Device Material Name
  FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
  ,                        !- Slat Angle Schedule Name
  ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                        !- Daylighting Control Object Name
  Sequential,              !- Multiple Surface Control Type
  1A39E1,                  !- Fenestration Surface 1 Name
  4F420B,                  !- Fenestration Surface 2 Name
  9BA2B9,                  !- Fenestration Surface 3 Name
  DF0118;                  !- Fenestration Surface 4 Name

INTERNALMASS,
  WholeHouse Zone1 TM,     !- Name
  Thermal Mass,            !- Construction Name
  WholeHouse,              !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  164.11;                  !- Surface Area {m2}

INTERNALMASS,
  WholeHouse Partitions,   !- Name
  Interior Wall,           !- Construction Name
  WholeHouse,              !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  164.11;                  !- Surface Area {m2}

Shading:Building:Detailed,
  67D585,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  16.687799999999,8.013700000001,2.968745929798,  !- X,Y,Z ==> Vertex 1 {m}
  16.687799999999,8.31215,2.883383719193,  !- X,Y,Z ==> Vertex 2 {m}
  13.461999999999,8.31215,2.883383719193,  !- X,Y,Z ==> Vertex 3 {m}
  13.461999999999,8.013700000001,2.968745929798;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Building:Detailed,
  28701F,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  8.166099999999,11.56335,2.6527125,  !- X,Y,Z ==> Vertex 1 {m}
  8.166099999999,8.032750000001,2.6527125,  !- X,Y,Z ==> Vertex 2 {m}
  13.461999999999,8.032750000001,2.6527125,  !- X,Y,Z ==> Vertex 3 {m}
  13.461999999999,11.56335,2.6527125;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Building:Detailed,
  9AC9D2,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  14.731999999999,8.02005,0,  !- X,Y,Z ==> Vertex 1 {m}
  14.731999999999,8.02005,-2.159,  !- X,Y,Z ==> Vertex 2 {m}
  14.732,10.09015,-2.159,  !- X,Y,Z ==> Vertex 3 {m}
  14.731999999999,10.09015,0;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Building:Detailed,
  764FEF,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  14.731999999999,10.09015,0,  !- X,Y,Z ==> Vertex 1 {m}
  14.732,10.09015,-2.159,  !- X,Y,Z ==> Vertex 2 {m}
  13.8176,10.09015,-2.159,  !- X,Y,Z ==> Vertex 3 {m}
  13.8176,10.09015,0;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Building:Detailed,
  83CC1F,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  13.8176,10.09015,0,  !- X,Y,Z ==> Vertex 1 {m}
  13.8176,10.09015,-2.159,  !- X,Y,Z ==> Vertex 2 {m}
  13.8176,8.02005,-2.159,  !- X,Y,Z ==> Vertex 3 {m}
  13.8176,8.02005,0;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Building:Detailed,
  798D38,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -0.0127,11.66495,2.946043522005,  !- X,Y,Z ==> Vertex 1 {m}
  -0.3048,11.66495,2.857633432984,  !- X,Y,Z ==> Vertex 2 {m}
  -0.3048,7.986756215134,2.857633432984,  !- X,Y,Z ==> Vertex 3 {m}
  -0.0127,7.986756215134,2.946043522005;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Building:Detailed,
  4094A5,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0,-0.0127,2.9972,  !- X,Y,Z ==> Vertex 1 {m}
  0,-0.3937,2.883383719193,  !- X,Y,Z ==> Vertex 2 {m}
  16.6878,-0.393699999999,2.883383719193,  !- X,Y,Z ==> Vertex 3 {m}
  16.6878,-0.012699999999,2.9972;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Building:Detailed,
  4E4CEF,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  17.602199999999,1.2446,0,  !- X,Y,Z ==> Vertex 1 {m}
  17.602199999999,1.2446,-1.4986,  !- X,Y,Z ==> Vertex 2 {m}
  17.602199999999,2.7686,-1.4986,  !- X,Y,Z ==> Vertex 3 {m}
  17.6022,2.7686,0;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Building:Detailed,
  8CD88B,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  16.687799999999,1.2446,0,  !- X,Y,Z ==> Vertex 1 {m}
  16.687799999999,1.2446,-1.4986,  !- X,Y,Z ==> Vertex 2 {m}
  17.602199999999,1.2446,-1.4986,  !- X,Y,Z ==> Vertex 3 {m}
  17.602199999999,1.2446,0;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Building:Detailed,
  CD845A,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  17.6022,2.7686,0,  !- X,Y,Z ==> Vertex 1 {m}
  17.602199999999,2.7686,-1.4986,  !- X,Y,Z ==> Vertex 2 {m}
  16.687799999999,2.7686,-1.4986,  !- X,Y,Z ==> Vertex 3 {m}
  16.6878,2.7686,0;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Building:Detailed,
  7C9982,                  !- Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  13.461999999999,8.032750000001,2.6527125,  !- X,Y,Z ==> Vertex 1 {m}
  13.462,8.032750000001,0.3556,  !- X,Y,Z ==> Vertex 2 {m}
  13.462,10.05205,0.3556,  !- X,Y,Z ==> Vertex 3 {m}
  13.462,10.05205,2.6527125;  !- X,Y,Z ==> Vertex 4 {m}

FOUNDATION:KIVA,
  Slab Details,            !- Name
  ,                        !- Initial Indoor Air Temperature {C}
  ,                        !- Interior Horizontal Insulation Material Name
  0,                       !- Interior Horizontal Insulation Depth {m}
  ,                        !- Interior Horizontal Insulation Width {m}
  ,                        !- Interior Vertical Insulation Material Name
  ,                        !- Interior Vertical Insulation Depth {m}
  ,                        !- Exterior Horizontal Insulation Material Name
  ,                        !- Exterior Horizontal Insulation Depth {m}
  0,                       !- Exterior Horizontal Insulation Width {m}
  EPS 2in,                 !- Exterior Vertical Insulation Material Name
  0.0003048,               !- Exterior Vertical Insulation Depth {m}
  0.2,                     !- Wall Height Above Grade {m}
  0,                       !- Wall Depth Below Slab {m}
  ,                        !- Footing Wall Construction Name
  ,                        !- Footing Material Name
  0.4;                     !- Footing Depth {m}

FOUNDATION:KIVA,
  Crawlspace Details,      !- Name
  ,                        !- Initial Indoor Air Temperature {C}
  ,                        !- Interior Horizontal Insulation Material Name
  0,                       !- Interior Horizontal Insulation Depth {m}
  ,                        !- Interior Horizontal Insulation Width {m}
  ,                        !- Interior Vertical Insulation Material Name
  ,                        !- Interior Vertical Insulation Depth {m}
  ,                        !- Exterior Horizontal Insulation Material Name
  ,                        !- Exterior Horizontal Insulation Depth {m}
  0,                       !- Exterior Horizontal Insulation Width {m}
  EPS 2in,                 !- Exterior Vertical Insulation Material Name
  0.0003048,               !- Exterior Vertical Insulation Depth {m}
  0.2,                     !- Wall Height Above Grade {m}
  0,                       !- Wall Depth Below Slab {m}
  ,                        !- Footing Wall Construction Name
  ,                        !- Footing Material Name
  0.4;                     !- Footing Depth {m}

FOUNDATION:KIVA,
  Basement Details,        !- Name
  ,                        !- Initial Indoor Air Temperature {C}
  ,                        !- Interior Horizontal Insulation Material Name
  0,                       !- Interior Horizontal Insulation Depth {m}
  ,                        !- Interior Horizontal Insulation Width {m}
  ,                        !- Interior Vertical Insulation Material Name
  ,                        !- Interior Vertical Insulation Depth {m}
  ,                        !- Exterior Horizontal Insulation Material Name
  ,                        !- Exterior Horizontal Insulation Depth {m}
  0,                       !- Exterior Horizontal Insulation Width {m}
  EPS 2in,                 !- Exterior Vertical Insulation Material Name
  0.0003048,               !- Exterior Vertical Insulation Depth {m}
  0.2,                     !- Wall Height Above Grade {m}
  0,                       !- Wall Depth Below Slab {m}
  ,                        !- Footing Wall Construction Name
  ,                        !- Footing Material Name
  0.4;                     !- Footing Depth {m}

SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER,
  Slab,                    !- Surface Name
  TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
  12.192,                  !- Total Exposed Perimeter {m}
  1,                       !- Exposed Perimeter Fraction {dimensionless}
  Yes;                     !- Surface Segment 1 Exposed

SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER,
  Crawlspace,              !- Surface Name
  TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
  19.812,                  !- Total Exposed Perimeter {m}
  1,                       !- Exposed Perimeter Fraction {dimensionless}
  Yes;                     !- Surface Segment 1 Exposed

SURFACEPROPERTY:EXPOSEDFOUNDATIONPERIMETER,
  Basement,                !- Surface Name
  TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
  42.443400000000004,      !- Total Exposed Perimeter {m}
  1,                       !- Exposed Perimeter Fraction {dimensionless}
  Yes;                     !- Surface Segment 1 Exposed

PEOPLE,
  WholeHouse Occupants,    !- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  OccupantSchedule,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6,                       !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  autocalculate,           !- Sensible Heat Fraction
  Occupant_Activity_Schedule,  !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Occupant_Eff_Schedule,   !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  Occupant_Clothing_Schedule,  !- Clothing Insulation Calculation Method Schedule Name
  Occupant_Clothing_Schedule,  !- Clothing Insulation Schedule Name
  AirVelocitySch,          !- Air Velocity Schedule Name
  Pierce;                  !- Thermal Comfort Model 1 Type

LIGHTS,
  WholeHouse PhiusLights,  !- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  Phius_Lighting,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2766.63786165124,        !- Lighting Level {W}
  ,                        !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                       !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  InteriorLights,          !- End-Use Subcategory
  No,                      !- Return Air Fraction Calculated from Plenum Temperature
  0,                       !- Return Air Fraction Function of Plenum Temperature Coefficient 1
  0;                       !- Return Air Fraction Function of Plenum Temperature Coefficient 2 {1/K}

ELECTRICEQUIPMENT,
  WholeHouse PhiusMELs,    !- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  Phius_MELs,              !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  5184.621141459727,       !- Design Level {W}
  ,                        !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                       !- Fraction Latent
  0,                       !- Fraction Radiant
  0,                       !- Fraction Lost
  MELs;                    !- End-Use Subcategory

ELECTRICEQUIPMENT,
  WholeHouse Fridge,       !- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  Always_On,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  41.0958904109589,        !- Design Level {W}
  ,                        !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                       !- Fraction Latent
  1,                       !- Fraction Radiant
  0,                       !- Fraction Lost
  Fridge;                  !- End-Use Subcategory

ELECTRICEQUIPMENT,
  WholeHouse Range,        !- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  BARangeSchedule,         !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1441.0958904109589,      !- Design Level {W}
  ,                        !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.3,                     !- Fraction Latent
  0.4,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  Range;                   !- End-Use Subcategory

ELECTRICEQUIPMENT,
  WholeHouse ClothesDryer, !- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  BAClothesDryerSchedule,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3932.3728950917466,      !- Design Level {W}
  ,                        !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.05,                    !- Fraction Latent
  0.15,                    !- Fraction Radiant
  0,                       !- Fraction Lost
  ClothesDryer;            !- End-Use Subcategory

ELECTRICEQUIPMENT,
  WholeHouse ClothesWasher,!- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  BAClothesWasherSchedule, !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  438.35616438356163,      !- Design Level {W}
  ,                        !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                       !- Fraction Latent
  0.8,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  ClothesWasher;           !- End-Use Subcategory

ELECTRICEQUIPMENT,
  WholeHouse Dishwasher,   !- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  BADishwasherSchedule,    !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  778.6234087288946,       !- Design Level {W}
  ,                        !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.15,                    !- Fraction Latent
  0.6,                     !- Fraction Radiant
  0,                       !- Fraction Lost
  Dishwasher;              !- End-Use Subcategory

ELECTRICEQUIPMENT,
  WholeHouse SizingSensible,  !- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  SizingLoads,             !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  629.0420000000001,       !- Design Level {W}
  ,                        !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                       !- Fraction Latent
  0,                       !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory

ELECTRICEQUIPMENT,
  WholeHouse SizingLatent, !- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  SizingLoads,             !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  128.1042,                !- Design Level {W}
  ,                        !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  1,                       !- Fraction Latent
  0,                       !- Fraction Radiant
  0,                       !- Fraction Lost
  General;                 !- End-Use Subcategory

OTHEREQUIPMENT,
  WholeHouse TB,           !- Name
  None,                    !- Fuel Type
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  WholeHouse_TB Schedule,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  0.5,                     !- Design Level {W}
  ,                        !- Power per Zone Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0,                       !- Fraction Latent
  0,                       !- Fraction Radiant
  0,                       !- Fraction Lost
  0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                 !- End-Use Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
  WholeHouse Infiltration, !- Name
  WholeHouse,              !- Zone or ZoneList or Space or SpaceList Name
  Always_On,               !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0,                       !- Design Flow Rate {m3/s}
  0,                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00026436955621,        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  0,                       !- Air Changes per Hour {1/hr}
  0,                       !- Constant Term Coefficient
  0.015,                   !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0;                       !- Velocity Squared Term Coefficient

ZONEVENTILATION:WINDANDSTACKOPENAREA,
  WholeHouse_OperableWindows-N,  !- Name
  WholeHouse,              !- Zone or Space Name
  4.1806368,               !- Opening Area {m2}
  WholeHouse_WindowFractionControl,  !- Opening Area Fraction Schedule Name
  autocalculate,           !- Opening Effectiveness {dimensionless}
  0,                       !- Effective Angle {deg}
  1.524,                   !- Height Difference {m}
  autocalculate,           !- Discharge Coefficient for Opening
  15,                      !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  100,                     !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100,                    !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  -100,                    !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  100,                     !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  10;                      !- Maximum Wind Speed {m/s}

ZONEVENTILATION:WINDANDSTACKOPENAREA,
  WholeHouse_OperableWindows-E,  !- Name
  WholeHouse,              !- Zone or Space Name
  4.1806368,               !- Opening Area {m2}
  WholeHouse_WindowFractionControl,  !- Opening Area Fraction Schedule Name
  autocalculate,           !- Opening Effectiveness {dimensionless}
  90,                      !- Effective Angle {deg}
  1.524,                   !- Height Difference {m}
  autocalculate,           !- Discharge Coefficient for Opening
  15,                      !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  100,                     !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100,                    !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  -100,                    !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  100,                     !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  10;                      !- Maximum Wind Speed {m/s}

ZONEVENTILATION:WINDANDSTACKOPENAREA,
  WholeHouse_OperableWindows-S,  !- Name
  WholeHouse,              !- Zone or Space Name
  4.1806368,               !- Opening Area {m2}
  WholeHouse_WindowFractionControl,  !- Opening Area Fraction Schedule Name
  autocalculate,           !- Opening Effectiveness {dimensionless}
  180,                     !- Effective Angle {deg}
  1.524,                   !- Height Difference {m}
  autocalculate,           !- Discharge Coefficient for Opening
  15,                      !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  100,                     !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100,                    !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  -100,                    !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  100,                     !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  10;                      !- Maximum Wind Speed {m/s}

ZONEVENTILATION:WINDANDSTACKOPENAREA,
  WholeHouse_OperableWindows-W,  !- Name
  WholeHouse,              !- Zone or Space Name
  4.1806368,               !- Opening Area {m2}
  WholeHouse_WindowFractionControl,  !- Opening Area Fraction Schedule Name
  autocalculate,           !- Opening Effectiveness {dimensionless}
  270,                     !- Effective Angle {deg}
  1.524,                   !- Height Difference {m}
  autocalculate,           !- Discharge Coefficient for Opening
  15,                      !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  100,                     !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100,                    !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  -100,                    !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  100,                     !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  10;                      !- Maximum Wind Speed {m/s}

EXTERIOR:LIGHTS,
  PhiusExtLight,           !- Name
  Always_On,               !- Schedule Name
  1,                       !- Design Level {W}
  AstronomicalClock,       !- Control Option
  General;                 !- End-Use Subcategory

DESIGNSPECIFICATION:OUTDOORAIR,
  WholeHouse_SZ_DSOA,      !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00708000089,           !- Outdoor Air Flow per Person {m3/s-person}
  0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.01179868608,           !- Outdoor Air Flow per Zone {m3/s}
  0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
  WholeHouse_SZ_DSZAD,     !- Name
  1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                        !- Zone Air Distribution Effectiveness Schedule Name
  0,                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0;                       !- Minimum Zone Ventilation Efficiency {dimensionless}

SIZING:ZONE,
  WholeHouse,              !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50,                      !- Zone Heating Design Supply Air Temperature {C}
  30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  WholeHouse_SZ_DSOA,      !- Design Specification Outdoor Air Object Name
  2,                       !- Zone Heating Sizing Factor
  1.5,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0,                       !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                       !- Cooling Minimum Air Flow {m3/s}
  0.2,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0,                       !- Heating Design Air Flow Rate {m3/s}
  0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,               !- Heating Maximum Air Flow {m3/s}
  0.3,                     !- Heating Maximum Air Flow Fraction
  WholeHouse_SZ_DSZAD,     !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
  HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

ZONECONTROL:HUMIDISTAT,
  WholeHouse_Humidistat,   !- Name
  WholeHouse,              !- Zone Name
  Humidity_Setpoint;       !- Humidifying Relative Humidity Setpoint Schedule Name

ZONECONTROL:THERMOSTAT,
  WholeHouse_Thermostat,   !- Name
  WholeHouse,              !- Zone or ZoneList Name
  HVAC_Always_4,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  WholeHouse_DSP_Thermostat,  !- Control 1 Name
  ,                        !- Control 2 Object Type
  ,                        !- Control 2 Name
  ,                        !- Control 3 Object Type
  ,                        !- Control 3 Name
  ,                        !- Control 4 Object Type
  ,                        !- Control 4 Name
  0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

THERMOSTATSETPOINT:DUALSETPOINT,
  WholeHouse_DSP_Thermostat,  !- Name
  Phius_68F,               !- Heating Setpoint Temperature Schedule Name
  Phius_77F;               !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:EQUIPMENTLIST,
  WholeHouse_Equipment,    !- Name
  SequentialLoad,          !- Load Distribution Scheme
  Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
  WholeHouse ERV,          !- Zone Equipment 1 Name
  2,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  AirLoopHVAC:UnitarySystem,  !- Zone Equipment 2 Object Type
  WholeHouse_GasHeat_DXAC_Furnace,  !- Zone Equipment 2 Name
  1,                       !- Zone Equipment 2 Cooling Sequence
  1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
  WholeHouse,              !- Zone Name
  WholeHouse_Equipment,    !- Zone Conditioning Equipment List Name
  WholeHouse_Inlets,       !- Zone Air Inlet Node or NodeList Name
  WholeHouse_Exhausts,     !- Zone Air Exhaust Node or NodeList Name
  WholeHouse_Zone_Air_Node,!- Zone Air Node Name
  WholeHouse_Returns;      !- Zone Return Air Node or NodeList Name

FAN:ONOFF,
  WholeHouseFurnace_Blower,!- Name
  MechAvailable,           !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  225,                     !- Pressure Rise {Pa}
  2,                       !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1,                       !- Motor In Airstream Fraction
  WholeHouse_MECH_Air_Inlet,  !- Air Inlet Node Name
  WholeHouse_DXAC_Coil_Air_Inlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

FAN:ZONEEXHAUST,
  WholeHouse ERV,          !- Name
  MechAvailable,           !- Availability Schedule Name
  0.6,                     !- Fan Total Efficiency
  70,                      !- Pressure Rise {Pa}
  4.247527e-02,            !- Maximum Flow Rate {m3/s}
  WholeHouse_ERV_Exhaust,  !- Air Inlet Node Name
  WholeHouse_OA_1,         !- Air Outlet Node Name
  General,                 !- End-Use Subcategory
  ExhaustFanSchedule,      !- Flow Fraction Schedule Name
  Coupled;                 !- System Availability Manager Coupling Mode

COIL:COOLING:DX:SINGLESPEED,
  WholeHouseFurnace_DXAC_Coil,  !- Name
  MechAvailable,           !- Availability Schedule Name
  autosize,                !- Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Gross Rated Sensible Heat Ratio
  3,                       !- Gross Rated Cooling COP {W/W}
  autosize,                !- Rated Air Flow Rate {m3/s}
  773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  WholeHouse_DXAC_Coil_Air_Inlet,  !- Air Inlet Node Name
  WholeHouse_Heating_Coil_Air_Inlet,  !- Air Outlet Node Name
  HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACEIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACPLFFPLR,             !- Part Load Fraction Correlation Curve Name
  -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                       !- Maximum Cycling Rate {cycles/hr}
  0,                       !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                       !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  0,                       !- Basin Heater Capacity {W/K}
  2,                       !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
  ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
  No;                      !- Report ASHRAE Standard 127 Performance Ratings

COIL:HEATING:FUEL,
  WholeHouseFurnace_Heating_Coil,  !- Name
  MechAvailable,           !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  autosize,                !- Nominal Capacity {W}
  WholeHouse_Heating_Coil_Air_Inlet,  !- Air Inlet Node Name
  WholeHouse_MECH_Air_Outlet;  !- Air Outlet Node Name

AirLoopHVAC:UnitarySystem,
  WholeHouse_GasHeat_DXAC_Furnace,  !- Name
  Load,                    !- Control Type
  WholeHouse,              !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  MechAvailable,           !- Availability Schedule Name
  WholeHouse_MECH_Air_Inlet,  !- Air Inlet Node Name
  WholeHouse_MECH_Air_Outlet,  !- Air Outlet Node Name
  Fan:OnOff,               !- Supply Fan Object Type
  WholeHouseFurnace_Blower,!- Supply Fan Name
  BlowThrough,             !- Fan Placement
  ,                        !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  WholeHouseFurnace_Heating_Coil,  !- Heating Coil Name
  1,                       !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  WholeHouseFurnace_DXAC_Coil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2,                       !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl, !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Cooling Supply Air Flow Rate Method
  autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                        !- Heating Supply Air Flow Rate Method
  autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Method
  0,                       !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  50,                      !- Maximum Supply Air Temperature {C}
  21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                       !- Ancillary On-Cycle Electric Power {W}
  0,                       !- Ancillary Off-Cycle Electric Power {W}
  0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
  80;                      !- Maximum Temperature for Heat Recovery {C}

NODELIST,
  WholeHouse_Inlets,       !- Name
  WholeHouse_ERV_Supply,   !- Node 1 Name
  WholeHouse_MECH_Air_Outlet;  !- Node 2 Name

NODELIST,
  WholeHouse_Returns,      !- Name
  WholeHouse_Return;       !- Node 1 Name

NODELIST,
  WholeHouse_Exhausts,     !- Name
  WholeHouse_ERV_Exhaust,  !- Node 1 Name
  WholeHouse_MECH_Air_Inlet;  !- Node 2 Name

OUTDOORAIR:NODE,
  WholeHouse_OA_1,         !- Name
  3.048,                   !- Height Above Ground {m}
  ,                        !- Drybulb Temperature Schedule Name
  ,                        !- Wetbulb Temperature Schedule Name
  ,                        !- Wind Speed Schedule Name
  ,                        !- Wind Direction Schedule Name
  ,                        !- Wind Pressure Coefficient Curve Name
  No,                      !- Symmetric Wind Pressure Coefficient Curve
  Absolute;                !- Wind Angle Type

OUTDOORAIR:NODE,
  WholeHouse_OA_2,         !- Name
  3.048,                   !- Height Above Ground {m}
  ,                        !- Drybulb Temperature Schedule Name
  ,                        !- Wetbulb Temperature Schedule Name
  ,                        !- Wind Speed Schedule Name
  ,                        !- Wind Direction Schedule Name
  ,                        !- Wind Pressure Coefficient Curve Name
  No,                      !- Symmetric Wind Pressure Coefficient Curve
  Absolute;                !- Wind Angle Type

WATERHEATER:MIXED,
  WholeHouse_ElectricWaterHeater_50Gal,  !- Name
  0.1892706,               !- Tank Volume {m3}
  DHW_122F,                !- Setpoint Temperature Schedule Name
  0,                       !- Deadband Temperature Difference {deltaC}
  82.2222,                 !- Maximum Temperature Limit {C}
  MODULATE,                !- Heater Control Type
  11712,                   !- Heater Maximum Capacity {W}
  0,                       !- Heater Minimum Capacity {W}
  0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                       !- Heater Ignition Delay {s}
  NaturalGas,              !- Heater Fuel Type
  0.95,                    !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  10,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
  0,                       !- Off Cycle Parasitic Heat Fraction to Tank
  30,                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ELECTRICITY,             !- On Cycle Parasitic Fuel Type
  0,                       !- On Cycle Parasitic Heat Fraction to Tank
  ZONE,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  WholeHouse,              !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.36,                    !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                       !- Off Cycle Loss Fraction to Zone
  ,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                       !- On Cycle Loss Fraction to Zone
  2.807564e-06,            !- Peak Use Flow Rate {m3/s}
  CombinedDHWSchedule,     !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Use Side Inlet Node Name
  ,                        !- Use Side Outlet Node Name
  1,                       !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  1,                       !- Source Side Effectiveness
  autosize,                !- Use Side Design Flow Rate {m3/s}
  autosize,                !- Source Side Design Flow Rate {m3/s}
  1.5,                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
  ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                 !- End-Use Subcategory

ENERGYMANAGEMENTSYSTEM:SENSOR,
  WholeHouse_IWB,          !- Name
  WholeHouse_Zone_Air_Node,!- Output:Variable or Output:Meter Index Key Name
  System Node Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
  WholeHouse_IDB,          !- Name
  WholeHouse,              !- Output:Variable or Output:Meter Index Key Name
  Zone Air Temperature;    !- Output:Variable or Output:Meter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
  OWB,                     !- Name
  *,                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
  ODB,                     !- Name
  *,                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
  NatVentAvail,            !- Name
  NatVent,                 !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
  Clock,                   !- Name
  PhiusExtLight,           !- Output:Variable or Output:Meter Index Key Name
  Exterior Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
  PV,                      !- Name
  ELC,                     !- Output:Variable or Output:Meter Index Key Name
  Electric Load Center Produced Electricity Energy;  !- Output:Variable or Output:Meter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
  MorphOnOff,              !- Name
  Weather Morph,           !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
  Count,                   !- Name
  Count,                   !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

ENERGYMANAGEMENTSYSTEM:SENSOR,
  ODP,                     !- Name
  *,                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Dewpoint Temperature;  !- Output:Variable or Output:Meter Name

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
  WholeHouseWindowEconomizer,  !- Name
  WholeHouse_WindowFractionControl,  !- Actuated Component Unique Name
  Schedule:Constant,       !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
  WholeHouse_tbTemp,       !- Name
  WholeHouse_TB Schedule,  !- Actuated Component Unique Name
  Schedule:Constant,       !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
  DC_Coolings,             !- Name
  Demand Control Cooling,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
  ODB2,                    !- Name
  Environment,             !- Actuated Component Unique Name
  Weather Data,            !- Actuated Component Type
  Outdoor Dry Bulb;        !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
  Count2,                  !- Name
  Count,                   !- Actuated Component Unique Name
  Schedule:Constant,       !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:ACTUATOR,
  ODP2,                    !- Name
  Environment,             !- Actuated Component Unique Name
  Weather Data,            !- Actuated Component Type
  Outdoor Dew Point;       !- Actuated Component Control Type

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
  WholeHouse_Program Caller,  !- Name
  BeginZoneTimestepBeforeSetCurrentWeather,  !- EnergyPlus Model Calling Point
  WholeHouse_SummerVentDB, !- Program Name 1
  WholeHouse_TBDelta;      !- Program Name 2

ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER,
  WeatherMorph,            !- Name
  BeginZoneTimestepBeforeSetCurrentWeather,  !- EnergyPlus Model Calling Point
  DBMorph,                 !- Program Name 1
  DPMorph;                 !- Program Name 2

ENERGYMANAGEMENTSYSTEM:PROGRAM,
  WholeHouse_SummerVentWB, !- Name
  IF WholeHouse_IWB> 1+ OWB && NatVentAvail > 0 && Clock > 0,  !- Program Line 1
  SET WholeHouseWindowEconomizer = 1,  !- Program Line 2
  SET DC_Coolings = 0,     !- <none>
  ELSE,                    !- <none>
  SET WholeHouseWindowEconomizer = 0,  !- <none>
  ENDIF;                   !- <none>

ENERGYMANAGEMENTSYSTEM:PROGRAM,
  WholeHouse_SummerVentDB, !- Name
  IF WholeHouse_IDB> 1+ ODB && NatVentAvail > 0 && Clock > 0,  !- Program Line 1
  SET WholeHouseWindowEconomizer = 1,  !- Program Line 2
  SET DC_Coolings = 0,     !- <none>
  ELSE,                    !- <none>
  SET WholeHouseWindowEconomizer = 0,  !- <none>
  ENDIF;                   !- <none>

ENERGYMANAGEMENTSYSTEM:PROGRAM,
  WholeHouse_TBDelta,      !- Name
  IF ODB == WholeHouse_IDB,!- Program Line 1
  SET WholeHouse_tbTemp = 0,  !- Program Line 2
  ELSE,                    !- <none>
  SET WholeHouse_tbTemp = ODB - WholeHouse_IDB,  !- <none>
  ENDIF;                   !- <none>

ENERGYMANAGEMENTSYSTEM:PROGRAM,
  DBMorph,                 !- Name
  IF MorphOnOff == 1,      !- Program Line 1
  SET ODB2 = (@TodayOutDryBulbTemp Hour TimeStepNum) + 12.20821836*(@Sin (PI*Count/168)),  !- Program Line 2
  SET Count2 = Count + 0.25,  !- <none>
  ELSEIF MorphOnOff == 2,  !- <none>
  SET ODB2 = (@TodayOutDryBulbTemp Hour TimeStepNum) +7.414380217*(@Sin (PI*Count/168)),  !- <none>
  SET Count2 = Count + 0.25,  !- <none>
  ELSE,                    !- <none>
  SET ODB2 = Null,         !- <none>
  SET Count2 = 0,          !- <none>
  ENDIF,                   !- <none>
  RETURN;                  !- <none>

ENERGYMANAGEMENTSYSTEM:PROGRAM,
  DPMorph,                 !- Name
  IF MorphOnOff == 1,      !- Program Line 1
  SET ODP2 = (@TodayOutDewPointTemp Hour TimeStepNum) + 38.41817806*(@Sin (PI*Count/168)),  !- Program Line 2
  SET Count2 = Count + 0.25,  !- <none>
  ELSEIF MorphOnOff == 2,  !- <none>
  SET ODP2 = (@TodayOutDewPointTemp Hour TimeStepNum) +4.006589182*(@Sin (PI*Count/168)),  !- <none>
  SET Count2 = Count + 0.25,  !- <none>
  ELSE,                    !- <none>
  SET ODP2 = Null,         !- <none>
  SET Count2 = 0,          !- <none>
  ENDIF,                   !- <none>
  RETURN;                  !- <none>

DEMANDMANAGERASSIGNMENTLIST,
  WholeHouse_Demand Limiting,  !- Name
  ElectricityNet:Facility, !- Meter Name
  Always Off,              !- Demand Limit Schedule Name
  0.95,                    !- Demand Limit Safety Fraction
  ,                        !- Billing Period Schedule Name
  ,                        !- Peak Period Schedule Name
  10,                      !- Demand Window Length {minutes}
  All,                     !- Demand Manager Priority
  DemandManager:Thermostats,  !- DemandManager 1 Object Type
  WholeHouse_Set backs;    !- DemandManager 1 Name

DEMANDMANAGER:THERMOSTATS,
  WholeHouse_Set backs,    !- Name
  Demand Control Cooling,  !- Availability Schedule Name
  Fixed,                   !- Reset Control
  30,                      !- Minimum Reset Duration {minutes}
  20,                      !- Maximum Heating Setpoint Reset {C}
  27,                      !- Maximum Cooling Setpoint Reset {C}
  ,                        !- Reset Step Change
  All,                     !- Selection Control
  ,                        !- Rotation Duration {minutes}
  WholeHouse_Thermostat;   !- Thermostat 1 Name

GENERATOR:PVWATTS,
  PV Array,                !- Name
  5,                       !- PVWatts Version
  1,                       !- DC System Capacity {W}
  Standard,                !- Module Type
  FixedOpenRack,           !- Array Type
  0.14,                    !- System Losses
  TiltAzimuth,             !- Array Geometry Type
  55,                      !- Tilt Angle {deg}
  180,                     !- Azimuth Angle {deg}
  ,                        !- Surface Name
  0.4;                     !- Ground Coverage Ratio

ELECTRICLOADCENTER:INVERTER:PVWATTS,
  PV Inverter,             !- Name
  1.1,                     !- DC to AC Size Ratio
  0.96;                    !- Inverter Efficiency

ELECTRICLOADCENTER:GENERATORS,
  PV,                      !- Name
  PV Array,                !- Generator 1 Name
  Generator:PVWatts,       !- Generator 1 Object Type
  3000,                    !- Generator 1 Rated Electric Power Output {W}
  Always_On,               !- Generator 1 Availability Schedule Name
  ;                        !- Generator 1 Rated Thermal to Electrical Power Ratio

ELECTRICLOADCENTER:STORAGE:SIMPLE,
  Simple Battery,          !- Name
  Always_On,               !- Availability Schedule Name
  ,                        !- Zone Name
  0.9,                     !- Radiative Fraction for Zone Heat Gains
  0.9,                     !- Nominal Energetic Efficiency for Charging
  0.9,                     !- Nominal Discharging Energetic Efficiency
  10800000,                !- Maximum Storage Capacity {J}
  ,                        !- Maximum Power for Discharging {W}
  ,                        !- Maximum Power for Charging {W}
  10800000;                !- Initial State of Charge {J}

ELECTRICLOADCENTER:TRANSFORMER,
  Transformer,             !- Name
  Always_On,               !- Availability Schedule Name
  LoadCenterPowerConditioning,  !- Transformer Usage
  ,                        !- Zone Name
  0,                       !- Radiative Fraction
  ,                        !- Rated Capacity {VA}
  3,                       !- Phase
  Aluminum,                !- Conductor Material
  150,                     !- Full Load Temperature Rise {C}
  0.1,                     !- Fraction of Eddy Current Losses
  RatedLosses,             !- Performance Input Method
  ,                        !- Rated No Load Loss {W}
  ,                        !- Rated Load Loss {W}
  0.98,                    !- Nameplate Efficiency
  0.35,                    !- Per Unit Load for Nameplate Efficiency
  75,                      !- Reference Temperature for Nameplate Efficiency {C}
  ,                        !- Per Unit Load for Maximum Efficiency
  Yes;                     !- Consider Transformer Loss for Utility Cost

ELECTRICLOADCENTER:DISTRIBUTION,
  ELC,                     !- Name
  PV,                      !- Generator List Name
  Baseload,                !- Generator Operation Scheme Type
  0,                       !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                        !- Generator Track Schedule Name Scheme Schedule Name
  ,                        !- Generator Track Meter Scheme Meter Name
  AlternatingCurrentWithStorage,  !- Electrical Buss Type
  PV Inverter,             !- Inverter Name
  Simple Battery,          !- Electrical Storage Object Name
  ,                        !- Transformer Object Name
  FacilityDemandLeveling,  !- Storage Operation Scheme
  ElectricityNet:Facility, !- Storage Control Track Meter Name
  Converter,               !- Storage Converter Object Name
  1,                       !- Maximum Storage State of Charge Fraction
  0.2,                     !- Minimum Storage State of Charge Fraction
  ,                        !- Design Storage Control Charge Power {W}
  ,                        !- Storage Charge Power Fraction Schedule Name
  ,                        !- Design Storage Control Discharge Power {W}
  ,                        !- Storage Discharge Power Fraction Schedule Name
  3500,                    !- Storage Control Utility Demand Target {W}
  OutageCooling;           !- Storage Control Utility Demand Target Fraction Schedule Name

ELECTRICLOADCENTER:STORAGE:CONVERTER,
  Converter,               !- Name
  Always_On,               !- Availability Schedule Name
  SimpleFixed,             !- Power Conversion Efficiency Method
  0.95;                    !- Simple Fixed Efficiency

CURVE:QUADRATIC,
  HPACCoolCapFFF,          !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0,                       !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:QUADRATIC,
  HPACEIRFFF,              !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:QUADRATIC,
  HPACPLFFPLR,             !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0,                       !- Coefficient3 x**2
  0,                       !- Minimum Value of x
  1,                       !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:QUADRATIC,
  HPACHeatEIRFFF,          !- Name
  1.3824,                  !- Coefficient1 Constant
  -0.4336,                 !- Coefficient2 x
  0.0512,                  !- Coefficient3 x**2
  0,                       !- Minimum Value of x
  1,                       !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:QUADRATIC,
  HPACCOOLPLFFPLR,         !- Name
  0.75,                    !- Coefficient1 Constant
  0.25,                    !- Coefficient2 x
  0,                       !- Coefficient3 x**2
  0,                       !- Minimum Value of x
  1,                       !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:CUBIC,
  CombinedPowerAndFanEff,  !- Name
  0,                       !- Coefficient1 Constant
  0.027411,                !- Coefficient2 x
  0.00874,                 !- Coefficient3 x**2
  0.969563,                !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.01,                    !- Minimum Curve Output
  1.5,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:CUBIC,
  HPACHeatCapFT,           !- Name
  0.758746,                !- Coefficient1 Constant
  0.027626,                !- Coefficient2 x
  0.000148716,             !- Coefficient3 x**2
  3.4992e-06,              !- Coefficient4 x**3
  -20,                     !- Minimum Value of x
  20,                      !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:CUBIC,
  HPACHeatCapFFF,          !- Name
  0.84,                    !- Coefficient1 Constant
  0.16,                    !- Coefficient2 x
  0,                       !- Coefficient3 x**2
  0,                       !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:CUBIC,
  HPACHeatEIRFT,           !- Name
  1.19248,                 !- Coefficient1 Constant
  -0.0300438,              !- Coefficient2 x
  0.00103745,              !- Coefficient3 x**2
  -2.3328e-05,             !- Coefficient4 x**3
  -20,                     !- Minimum Value of x
  20,                      !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:CUBIC,
  FanEffRatioCurve,        !- Name
  0.33856828,              !- Coefficient1 Constant
  1.72644131,              !- Coefficient2 x
  -1.49280132,             !- Coefficient3 x**2
  0.42776208,              !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.3,                     !- Minimum Curve Output
  1,                       !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:EXPONENT,
  FanPowerRatioCurve,      !- Name
  0,                       !- Coefficient1 Constant
  1,                       !- Coefficient2 Constant
  3,                       !- Coefficient3 Constant
  0,                       !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.01,                    !- Minimum Curve Output
  1.5,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

CURVE:BIQUADRATIC,
  HPACCoolCapFT,           !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18,                      !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

CURVE:BIQUADRATIC,
  HPACEIRFT,               !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18,                      !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

OUTPUT:VARIABLEDICTIONARY,IDF;

OUTPUT:TABLE:SUMMARYREPORTS,
  AllSummary;              !- Report 1 Name

OUTPUT:TABLE:TIMEBINS,
  *,                       !- Key Value
  Zone Air Temperature,    !- Variable Name
  -40,                     !- Interval Start
  42,                      !- Interval Size
  1,                       !- Interval Count
  ,                        !- Schedule Name
  Temperature;             !- Variable Type

OUTPUTCONTROL:TABLE:STYLE,
  HTML;                    !- Column Separator

OUTPUT:METER:METERFILEONLY,InteriorLights:Electricity,Monthly;

OUTPUT:METER:METERFILEONLY,InteriorEquipment:Electricity,Monthly;

OUTPUT:METER:METERFILEONLY,Fans:Electricity,Monthly;

OUTPUT:METER:METERFILEONLY,Heating:Electricity,Monthly;

OUTPUT:METER:METERFILEONLY,Cooling:Electricity,Monthly;

OUTPUT:METER:METERFILEONLY,ElectricityNet:Facility,Monthly;

OUTPUT:METER:METERFILEONLY,NaturalGas:Facility,Monthly;

OUTPUT:SQLITE,
  SimpleAndTabular,        !- Option Type
  InchPound;               !- Unit Conversion for Tabular Data

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Heat Index,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Humidity Index,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Air Change Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mechanical Ventilation Air Changes per Hour, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone People Total Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort Pierce Model Standard Effective Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Air Change Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Total Heat Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Total Heat Loss Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Windows Total Heat Gain Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Windows Total Heat Loss Energy,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Humidity Ratio,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Wind Speed,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency
